{
  "SCL": {
    "@version": "2007",
    "@revision": "B",
    "@xsi:schemaLocation": "http://www.iec.ch/61850/2003/SCL SCL.xsd",
    "@xmlns": {
      "": "http://www.iec.ch/61850/2003/SCL",
      "xsi": "http://www.w3.org/2001/XMLSchema-instance",
      "IEC_60870_5_104": "http://www.iec.ch/61850-80-1/2007/SCL",
      "siebase": "http://www.siemens.com/energy/2009/09/siprotec5/SieBase",
      "siedig": "http://www.siemens.com/energy/2011/11/Siedig"
    },
    "Private": [
      {
        "@type": "Siemens-SclLib-V5-Version",
        "#text": "V09.20.02.000"
      },
      {
        "@type": "Siemens-SclLib-V5-EditTime",
        "#text": "18.06.2024 02:23:13"
      },
      {
        "@type": "Siemens-Configurator-Version",
        "#text": "7.50.15"
      },
      {
        "@type": "Siemens_SiedigGooseApplicationStorage"
      }
    ],
    "Header": {
      "@id": "IEC station 1",
      "@version": "1",
      "@revision": "15",
      "@toolID": "IEC 61850 System Configurator, Version: 7.70.17",
      "@nameStructure": "IEDName",
      "Text": "IEC station 1",
      "History": {
        "Hitem": [
          {
            "@version": "1",
            "@revision": "1",
            "@when": "Wednesday, October 25, 2023 9:30:53 PM",
            "@who": "Licenced User: class Machine: DESKTOP-FMQBTH9 User: PANU",
            "@what": "Device BUSDIFF is imported from C:\\Users\\class\\AppData\\Local\\Temp\\cezmjivx.1pe\\BUSDIFF.iid",
            "@why": "IEC 61850 System Configurator Automatic Startup: Insert Comment"
          },
          {
            "@version": "1",
            "@revision": "2",
            "@when": "Wednesday, October 25, 2023 9:30:54 PM",
            "@who": "Licenced User: class Machine: DESKTOP-FMQBTH9 User: PANU",
            "@what": "Device LINE_01_MAIN1 is imported from C:\\Users\\class\\AppData\\Local\\Temp\\cezmjivx.1pe\\LINE_01_MAIN1.iid",
            "@why": "IEC 61850 System Configurator Automatic Startup: Insert Comment"
          },
          {
            "@version": "1",
            "@revision": "3",
            "@when": "Wednesday, October 25, 2023 9:30:55 PM",
            "@who": "Licenced User: class Machine: DESKTOP-FMQBTH9 User: PANU",
            "@what": "Device TP_01_MAIN1 is imported from C:\\Users\\class\\AppData\\Local\\Temp\\cezmjivx.1pe\\TP_01_MAIN1.iid",
            "@why": "IEC 61850 System Configurator Automatic Startup: Insert Comment"
          },
          {
            "@version": "1",
            "@revision": "4",
            "@when": "Wednesday, October 25, 2023 9:30:55 PM",
            "@who": "Licenced User: class Machine: DESKTOP-FMQBTH9 User: PANU",
            "@what": "Device LINE_02_MAIN1 is imported from C:\\Users\\class\\AppData\\Local\\Temp\\cezmjivx.1pe\\LINE_02_MAIN1.iid",
            "@why": "IEC 61850 System Configurator Automatic Startup: Insert Comment"
          },
          {
            "@version": "1",
            "@revision": "5",
            "@when": "Wednesday, October 25, 2023 9:30:56 PM",
            "@who": "Licenced User: class Machine: DESKTOP-FMQBTH9 User: PANU",
            "@what": "Device TP_02_MAIN1 is imported from C:\\Users\\class\\AppData\\Local\\Temp\\cezmjivx.1pe\\TP_02_MAIN1.iid",
            "@why": "IEC 61850 System Configurator Automatic Startup: Insert Comment"
          },
          {
            "@version": "1",
            "@revision": "6",
            "@when": "Saturday, January 27, 2024 10:51:01 AM",
            "@who": "Licenced User: PANU Machine: DESKTOP-FMQBTH9 User: PANU",
            "@what": "Automatic archive done at : C:\\Users\\CMI_EWS\\Documents\\Automation\\Chiang Mai 9_V17_V17\\IEC station 1\\Archive\\IEC station 1_20240127_105101.sz",
            "@why": "IEC 61850 System Configurator Automatic Startup: Insert Comment"
          },
          {
            "@version": "1",
            "@revision": "7",
            "@when": "Saturday, January 27, 2024 10:51:01 AM",
            "@who": "Licenced User: PANU Machine: DESKTOP-FMQBTH9 User: PANU",
            "@what": "Station is upgraded from IEC 61850 System Configurator, Version: 7.30.16 to 7.50.15.",
            "@why": "IEC 61850 System Configurator Automatic Startup: Insert Comment"
          },
          {
            "@version": "1",
            "@revision": "8",
            "@when": "Saturday, January 27, 2024 10:51:02 AM",
            "@who": "Licenced User: PANU Machine: DESKTOP-FMQBTH9 User: PANU",
            "@what": "Device BUSDIFF updated from C:\\Users\\class\\AppData\\Local\\Temp\\lyifiivq.bgr\\BUSDIFF.iid.",
            "@why": "IEC 61850 System Configurator Automatic Startup: Insert Comment"
          },
          {
            "@version": "1",
            "@revision": "9",
            "@when": "Saturday, January 27, 2024 10:51:02 AM",
            "@who": "Licenced User: PANU Machine: DESKTOP-FMQBTH9 User: PANU",
            "@what": "Device LINE_01_MAIN1 updated from C:\\Users\\class\\AppData\\Local\\Temp\\lyifiivq.bgr\\LINE_01_MAIN1.iid.",
            "@why": "IEC 61850 System Configurator Automatic Startup: Insert Comment"
          },
          {
            "@version": "1",
            "@revision": "10",
            "@when": "Saturday, January 27, 2024 10:51:03 AM",
            "@who": "Licenced User: PANU Machine: DESKTOP-FMQBTH9 User: PANU",
            "@what": "Device TP_01_MAIN1 updated from C:\\Users\\class\\AppData\\Local\\Temp\\lyifiivq.bgr\\TP_01_MAIN1.iid.",
            "@why": "IEC 61850 System Configurator Automatic Startup: Insert Comment"
          },
          {
            "@version": "1",
            "@revision": "11",
            "@when": "Saturday, January 27, 2024 10:51:03 AM",
            "@who": "Licenced User: PANU Machine: DESKTOP-FMQBTH9 User: PANU",
            "@what": "Device LINE_02_MAIN1 updated from C:\\Users\\class\\AppData\\Local\\Temp\\lyifiivq.bgr\\LINE_02_MAIN1.iid.",
            "@why": "IEC 61850 System Configurator Automatic Startup: Insert Comment"
          },
          {
            "@version": "1",
            "@revision": "12",
            "@when": "Saturday, January 27, 2024 10:51:03 AM",
            "@who": "Licenced User: PANU Machine: DESKTOP-FMQBTH9 User: PANU",
            "@what": "Device TP_02_MAIN1 updated from C:\\Users\\class\\AppData\\Local\\Temp\\lyifiivq.bgr\\TP_02_MAIN1.iid.",
            "@why": "IEC 61850 System Configurator Automatic Startup: Insert Comment"
          },
          {
            "@version": "1",
            "@revision": "13",
            "@when": "Tuesday, June 18, 2024 2:22:25 AM",
            "@who": "Licenced User: PANU Machine: DESKTOP-FMQBTH9 User: PANU",
            "@what": "Automatic archive done at : C:\\Users\\CMI_EWS\\Documents\\Automation\\Chiang Mai 9_V17_V17\\IEC station 1\\Archive\\IEC station 1_20240618_022225.sz",
            "@why": "IEC 61850 System Configurator Automatic Startup: Insert Comment"
          },
          {
            "@version": "1",
            "@revision": "14",
            "@when": "Tuesday, June 18, 2024 2:22:25 AM",
            "@who": "Licenced User: PANU Machine: DESKTOP-FMQBTH9 User: PANU",
            "@what": "Station is upgraded from IEC 61850 System Configurator, Version: 7.50.15 to 7.70.17.",
            "@why": "IEC 61850 System Configurator Automatic Startup: Insert Comment"
          },
          {
            "@version": "1",
            "@revision": "15",
            "@when": "Tuesday, June 18, 2024 2:23:13 AM",
            "@who": "Licenced User: PANU Machine: DESKTOP-FMQBTH9 User: PANU",
            "@what": "SCD file exported as Edition2B.",
            "@why": "IEC 61850 System Configurator User Action"
          }
        ]
      }
    },
    "Substation": {
      "@name": "Chiang Mai 9",
      "VoltageLevel": {
        "@name": "Voltage level1",
        "Voltage": {
          "@unit": "V",
          "@multiplier": "k",
          "#text": "400"
        },
        "Bay": [
          {
            "@name": "LCPP1",
            "ConductingEquipment": [
              {
                "@name": "1YS-01",
                "@virtual": "false",
                "@type": "DIS",
                "LNode": {
                  "@iedName": "BUSDIFF",
                  "@ldInst": "Line1_DS_01",
                  "@lnClass": "XSWI",
                  "@lnInst": "1",
                  "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly"
                },
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/BB1/CN_BB1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "BB1",
                    "@cNodeName": "CN_BB1"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP1/CN1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "LCPP1",
                    "@cNodeName": "CN1"
                  }
                ],
                "SubEquipment": {
                  "@name": "A",
                  "@phase": "A",
                  "@virtual": "false"
                }
              },
              {
                "@name": "1YS-02",
                "@virtual": "false",
                "@type": "DIS",
                "LNode": {
                  "@iedName": "BUSDIFF",
                  "@ldInst": "Line1_DS_02",
                  "@lnClass": "XSWI",
                  "@lnInst": "1",
                  "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly"
                },
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/BB2/CN_BB2",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "BB2",
                    "@cNodeName": "CN_BB2"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP1/CN1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "LCPP1",
                    "@cNodeName": "CN1"
                  }
                ],
                "SubEquipment": {
                  "@name": "A",
                  "@phase": "A",
                  "@virtual": "false"
                }
              },
              {
                "@name": "1YB-01",
                "@virtual": "false",
                "@type": "CBR",
                "LNode": {
                  "@iedName": "BUSDIFF",
                  "@ldInst": "Line1_CB",
                  "@lnClass": "XCBR",
                  "@lnInst": "1",
                  "@lnType": "SIPROTEC5_LNType_XCBR_3pol_Ctl"
                },
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP1/CN1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "LCPP1",
                    "@cNodeName": "CN1"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP1/CN2",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "LCPP1",
                    "@cNodeName": "CN2"
                  }
                ],
                "SubEquipment": {
                  "@name": "A",
                  "@phase": "A",
                  "@virtual": "false"
                }
              },
              {
                "@name": "1YC-01",
                "@virtual": "false",
                "@type": "CTR",
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP1/CN2",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "LCPP1",
                    "@cNodeName": "CN2"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP1/CN6",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "LCPP1",
                    "@cNodeName": "CN6"
                  }
                ],
                "SubEquipment": [
                  {
                    "@name": "A",
                    "@phase": "A",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph1",
                      "@lnClass": "TCTR",
                      "@lnInst": "1",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  },
                  {
                    "@name": "B",
                    "@phase": "B",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph1",
                      "@lnClass": "TCTR",
                      "@lnInst": "2",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  },
                  {
                    "@name": "C",
                    "@phase": "C",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph1",
                      "@lnClass": "TCTR",
                      "@lnInst": "3",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  },
                  {
                    "@name": "N",
                    "@phase": "N",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph1",
                      "@lnClass": "TCTR",
                      "@lnInst": "4",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  }
                ]
              },
              {
                "@name": "WB1",
                "@virtual": "false",
                "@type": "IFL",
                "Terminal": {
                  "@name": "T1",
                  "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP1/CN3",
                  "@substationName": "Chiang Mai 9",
                  "@voltageLevelName": "Voltage level1",
                  "@bayName": "LCPP1",
                  "@cNodeName": "CN3"
                }
              },
              {
                "@name": "1YS-03",
                "@virtual": "false",
                "@type": "DIS",
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP1/CN6",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "LCPP1",
                    "@cNodeName": "CN6"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP1/CN3",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "LCPP1",
                    "@cNodeName": "CN3"
                  }
                ]
              }
            ],
            "ConnectivityNode": [
              {
                "@name": "CN1",
                "@pathName": "Chiang Mai 9/Voltage level1/LCPP1/CN1"
              },
              {
                "@name": "CN2",
                "@pathName": "Chiang Mai 9/Voltage level1/LCPP1/CN2"
              },
              {
                "@name": "CN3",
                "@pathName": "Chiang Mai 9/Voltage level1/LCPP1/CN3"
              },
              {
                "@name": "CN6",
                "@pathName": "Chiang Mai 9/Voltage level1/LCPP1/CN6"
              }
            ]
          },
          {
            "@name": "TCPP1",
            "ConductingEquipment": [
              {
                "@name": "2YS-01",
                "@virtual": "false",
                "@type": "DIS",
                "LNode": {
                  "@iedName": "BUSDIFF",
                  "@ldInst": "Bay2_Ds1",
                  "@lnClass": "XSWI",
                  "@lnInst": "1",
                  "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly"
                },
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/BB1/CN_BB1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "BB1",
                    "@cNodeName": "CN_BB1"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP1/CN1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "TCPP1",
                    "@cNodeName": "CN1"
                  }
                ],
                "SubEquipment": {
                  "@name": "A",
                  "@phase": "A",
                  "@virtual": "false"
                }
              },
              {
                "@name": "2YS-02",
                "@virtual": "false",
                "@type": "DIS",
                "LNode": {
                  "@iedName": "BUSDIFF",
                  "@ldInst": "Bay2_Ds2",
                  "@lnClass": "XSWI",
                  "@lnInst": "1",
                  "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly"
                },
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/BB2/CN_BB2",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "BB2",
                    "@cNodeName": "CN_BB2"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP1/CN1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "TCPP1",
                    "@cNodeName": "CN1"
                  }
                ],
                "SubEquipment": {
                  "@name": "A",
                  "@phase": "A",
                  "@virtual": "false"
                }
              },
              {
                "@name": "2YB-01",
                "@virtual": "false",
                "@type": "CBR",
                "LNode": {
                  "@iedName": "BUSDIFF",
                  "@ldInst": "Bay2_CB3p1",
                  "@lnClass": "XCBR",
                  "@lnInst": "1",
                  "@lnType": "SIPROTEC5_LNType_XCBR_3pol_Ctl"
                },
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP1/CN1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "TCPP1",
                    "@cNodeName": "CN1"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP1/CN2",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "TCPP1",
                    "@cNodeName": "CN2"
                  }
                ],
                "SubEquipment": {
                  "@name": "A",
                  "@phase": "A",
                  "@virtual": "false"
                }
              },
              {
                "@name": "2YC-01",
                "@virtual": "false",
                "@type": "CTR",
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP1/CN2",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "TCPP1",
                    "@cNodeName": "CN2"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP1/CN6",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "TCPP1",
                    "@cNodeName": "CN6"
                  }
                ],
                "SubEquipment": [
                  {
                    "@name": "A",
                    "@phase": "A",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph2",
                      "@lnClass": "TCTR",
                      "@lnInst": "1",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  },
                  {
                    "@name": "B",
                    "@phase": "B",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph2",
                      "@lnClass": "TCTR",
                      "@lnInst": "2",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  },
                  {
                    "@name": "C",
                    "@phase": "C",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph2",
                      "@lnClass": "TCTR",
                      "@lnInst": "3",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  },
                  {
                    "@name": "N",
                    "@phase": "N",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph2",
                      "@lnClass": "TCTR",
                      "@lnInst": "4",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  }
                ]
              },
              {
                "@name": "WB1",
                "@virtual": "false",
                "@type": "IFL",
                "Terminal": {
                  "@name": "T1",
                  "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP1/CN3",
                  "@substationName": "Chiang Mai 9",
                  "@voltageLevelName": "Voltage level1",
                  "@bayName": "TCPP1",
                  "@cNodeName": "CN3"
                }
              },
              {
                "@name": "2YS-03",
                "@virtual": "false",
                "@type": "DIS",
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP1/CN6",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "TCPP1",
                    "@cNodeName": "CN6"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP1/CN3",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "TCPP1",
                    "@cNodeName": "CN3"
                  }
                ]
              }
            ],
            "ConnectivityNode": [
              {
                "@name": "CN1",
                "@pathName": "Chiang Mai 9/Voltage level1/TCPP1/CN1"
              },
              {
                "@name": "CN2",
                "@pathName": "Chiang Mai 9/Voltage level1/TCPP1/CN2"
              },
              {
                "@name": "CN3",
                "@pathName": "Chiang Mai 9/Voltage level1/TCPP1/CN3"
              },
              {
                "@name": "CN6",
                "@pathName": "Chiang Mai 9/Voltage level1/TCPP1/CN6"
              }
            ]
          },
          {
            "@name": "LCPP2",
            "ConductingEquipment": [
              {
                "@name": "3YS-01",
                "@virtual": "false",
                "@type": "DIS",
                "LNode": {
                  "@iedName": "BUSDIFF",
                  "@ldInst": "Bay3_Ds1",
                  "@lnClass": "XSWI",
                  "@lnInst": "1",
                  "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly"
                },
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/BB1/CN_BB1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "BB1",
                    "@cNodeName": "CN_BB1"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP2/CN1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "LCPP2",
                    "@cNodeName": "CN1"
                  }
                ],
                "SubEquipment": {
                  "@name": "A",
                  "@phase": "A",
                  "@virtual": "false"
                }
              },
              {
                "@name": "3YS-02",
                "@virtual": "false",
                "@type": "DIS",
                "LNode": {
                  "@iedName": "BUSDIFF",
                  "@ldInst": "Bay3_Ds2",
                  "@lnClass": "XSWI",
                  "@lnInst": "1",
                  "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly"
                },
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/BB2/CN_BB2",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "BB2",
                    "@cNodeName": "CN_BB2"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP2/CN1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "LCPP2",
                    "@cNodeName": "CN1"
                  }
                ],
                "SubEquipment": {
                  "@name": "A",
                  "@phase": "A",
                  "@virtual": "false"
                }
              },
              {
                "@name": "3YB-01",
                "@virtual": "false",
                "@type": "CBR",
                "LNode": {
                  "@iedName": "BUSDIFF",
                  "@ldInst": "Bay3_CB3p1",
                  "@lnClass": "XCBR",
                  "@lnInst": "1",
                  "@lnType": "SIPROTEC5_LNType_XCBR_3pol_Ctl"
                },
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP2/CN1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "LCPP2",
                    "@cNodeName": "CN1"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP2/CN2",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "LCPP2",
                    "@cNodeName": "CN2"
                  }
                ],
                "SubEquipment": {
                  "@name": "A",
                  "@phase": "A",
                  "@virtual": "false"
                }
              },
              {
                "@name": "3YC-01",
                "@virtual": "false",
                "@type": "CTR",
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP2/CN2",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "LCPP2",
                    "@cNodeName": "CN2"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP2/CN6",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "LCPP2",
                    "@cNodeName": "CN6"
                  }
                ],
                "SubEquipment": [
                  {
                    "@name": "A",
                    "@phase": "A",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph3",
                      "@lnClass": "TCTR",
                      "@lnInst": "1",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  },
                  {
                    "@name": "B",
                    "@phase": "B",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph3",
                      "@lnClass": "TCTR",
                      "@lnInst": "2",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  },
                  {
                    "@name": "C",
                    "@phase": "C",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph3",
                      "@lnClass": "TCTR",
                      "@lnInst": "3",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  },
                  {
                    "@name": "N",
                    "@phase": "N",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph3",
                      "@lnClass": "TCTR",
                      "@lnInst": "4",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  }
                ]
              },
              {
                "@name": "WB1",
                "@virtual": "false",
                "@type": "IFL",
                "Terminal": {
                  "@name": "T1",
                  "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP2/CN3",
                  "@substationName": "Chiang Mai 9",
                  "@voltageLevelName": "Voltage level1",
                  "@bayName": "LCPP2",
                  "@cNodeName": "CN3"
                }
              },
              {
                "@name": "3YS-03",
                "@virtual": "false",
                "@type": "DIS",
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP2/CN6",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "LCPP2",
                    "@cNodeName": "CN6"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/LCPP2/CN3",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "LCPP2",
                    "@cNodeName": "CN3"
                  }
                ]
              }
            ],
            "ConnectivityNode": [
              {
                "@name": "CN1",
                "@pathName": "Chiang Mai 9/Voltage level1/LCPP2/CN1"
              },
              {
                "@name": "CN2",
                "@pathName": "Chiang Mai 9/Voltage level1/LCPP2/CN2"
              },
              {
                "@name": "CN3",
                "@pathName": "Chiang Mai 9/Voltage level1/LCPP2/CN3"
              },
              {
                "@name": "CN6",
                "@pathName": "Chiang Mai 9/Voltage level1/LCPP2/CN6"
              }
            ]
          },
          {
            "@name": "TCPP2",
            "ConductingEquipment": [
              {
                "@name": "4YS-01",
                "@virtual": "false",
                "@type": "DIS",
                "LNode": {
                  "@iedName": "BUSDIFF",
                  "@ldInst": "Bay4_Ds1",
                  "@lnClass": "XSWI",
                  "@lnInst": "1",
                  "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly"
                },
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/BB1/CN_BB1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "BB1",
                    "@cNodeName": "CN_BB1"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP2/CN1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "TCPP2",
                    "@cNodeName": "CN1"
                  }
                ],
                "SubEquipment": {
                  "@name": "A",
                  "@phase": "A",
                  "@virtual": "false"
                }
              },
              {
                "@name": "4YS-02",
                "@virtual": "false",
                "@type": "DIS",
                "LNode": {
                  "@iedName": "BUSDIFF",
                  "@ldInst": "Bay4_Ds2",
                  "@lnClass": "XSWI",
                  "@lnInst": "1",
                  "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly"
                },
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/BB2/CN_BB2",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "BB2",
                    "@cNodeName": "CN_BB2"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP2/CN1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "TCPP2",
                    "@cNodeName": "CN1"
                  }
                ],
                "SubEquipment": {
                  "@name": "A",
                  "@phase": "A",
                  "@virtual": "false"
                }
              },
              {
                "@name": "4YB-01",
                "@virtual": "false",
                "@type": "CBR",
                "LNode": {
                  "@iedName": "BUSDIFF",
                  "@ldInst": "Bay4_CB3p1",
                  "@lnClass": "XCBR",
                  "@lnInst": "1",
                  "@lnType": "SIPROTEC5_LNType_XCBR_3pol_Ctl"
                },
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP2/CN1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "TCPP2",
                    "@cNodeName": "CN1"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP2/CN2",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "TCPP2",
                    "@cNodeName": "CN2"
                  }
                ],
                "SubEquipment": {
                  "@name": "A",
                  "@phase": "A",
                  "@virtual": "false"
                }
              },
              {
                "@name": "4YC-01",
                "@virtual": "false",
                "@type": "CTR",
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP2/CN2",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "TCPP2",
                    "@cNodeName": "CN2"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP2/CN6",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "TCPP2",
                    "@cNodeName": "CN6"
                  }
                ],
                "SubEquipment": [
                  {
                    "@name": "A",
                    "@phase": "A",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph4",
                      "@lnClass": "TCTR",
                      "@lnInst": "1",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  },
                  {
                    "@name": "B",
                    "@phase": "B",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph4",
                      "@lnClass": "TCTR",
                      "@lnInst": "2",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  },
                  {
                    "@name": "C",
                    "@phase": "C",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph4",
                      "@lnClass": "TCTR",
                      "@lnInst": "3",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  },
                  {
                    "@name": "N",
                    "@phase": "N",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph4",
                      "@lnClass": "TCTR",
                      "@lnInst": "4",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  }
                ]
              },
              {
                "@name": "WB1",
                "@virtual": "false",
                "@type": "IFL",
                "Terminal": {
                  "@name": "T1",
                  "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP2/CN3",
                  "@substationName": "Chiang Mai 9",
                  "@voltageLevelName": "Voltage level1",
                  "@bayName": "TCPP2",
                  "@cNodeName": "CN3"
                }
              },
              {
                "@name": "4YS-03",
                "@virtual": "false",
                "@type": "DIS",
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP2/CN6",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "TCPP2",
                    "@cNodeName": "CN6"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/TCPP2/CN3",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "TCPP2",
                    "@cNodeName": "CN3"
                  }
                ]
              }
            ],
            "ConnectivityNode": [
              {
                "@name": "CN1",
                "@pathName": "Chiang Mai 9/Voltage level1/TCPP2/CN1"
              },
              {
                "@name": "CN2",
                "@pathName": "Chiang Mai 9/Voltage level1/TCPP2/CN2"
              },
              {
                "@name": "CN3",
                "@pathName": "Chiang Mai 9/Voltage level1/TCPP2/CN3"
              },
              {
                "@name": "CN6",
                "@pathName": "Chiang Mai 9/Voltage level1/TCPP2/CN6"
              }
            ]
          },
          {
            "@name": "BCPP",
            "ConductingEquipment": [
              {
                "@name": "BYS-01",
                "@virtual": "false",
                "@type": "DIS",
                "LNode": {
                  "@iedName": "BUSDIFF",
                  "@ldInst": "Bay5_Ds1",
                  "@lnClass": "XSWI",
                  "@lnInst": "1",
                  "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly"
                },
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/BB1/CN_BB1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "BB1",
                    "@cNodeName": "CN_BB1"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/BCPP/CN1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "BCPP",
                    "@cNodeName": "CN1"
                  }
                ],
                "SubEquipment": {
                  "@name": "A",
                  "@phase": "A",
                  "@virtual": "false"
                }
              },
              {
                "@name": "BYS-02",
                "@virtual": "false",
                "@type": "DIS",
                "LNode": {
                  "@iedName": "BUSDIFF",
                  "@ldInst": "Bay5_Ds2",
                  "@lnClass": "XSWI",
                  "@lnInst": "1",
                  "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly"
                },
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/BB2/CN_BB2",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "BB2",
                    "@cNodeName": "CN_BB2"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/BCPP/CN5",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "BCPP",
                    "@cNodeName": "CN5"
                  }
                ],
                "SubEquipment": {
                  "@name": "A",
                  "@phase": "A",
                  "@virtual": "false"
                }
              },
              {
                "@name": "BYB-01",
                "@virtual": "false",
                "@type": "CBR",
                "LNode": {
                  "@iedName": "BUSDIFF",
                  "@ldInst": "Bay5_CB3p1",
                  "@lnClass": "XCBR",
                  "@lnInst": "1",
                  "@lnType": "SIPROTEC5_LNType_XCBR_3pol_Ctl"
                },
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/BCPP/CN1",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "BCPP",
                    "@cNodeName": "CN1"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/BCPP/CN2",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "BCPP",
                    "@cNodeName": "CN2"
                  }
                ],
                "SubEquipment": {
                  "@name": "A",
                  "@phase": "A",
                  "@virtual": "false"
                }
              },
              {
                "@name": "BYC-01",
                "@virtual": "false",
                "@type": "CTR",
                "Terminal": [
                  {
                    "@name": "T1",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/BCPP/CN2",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "BCPP",
                    "@cNodeName": "CN2"
                  },
                  {
                    "@name": "T2",
                    "@connectivityNode": "Chiang Mai 9/Voltage level1/BCPP/CN5",
                    "@substationName": "Chiang Mai 9",
                    "@voltageLevelName": "Voltage level1",
                    "@bayName": "BCPP",
                    "@cNodeName": "CN5"
                  }
                ],
                "SubEquipment": [
                  {
                    "@name": "A",
                    "@phase": "A",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph5",
                      "@lnClass": "TCTR",
                      "@lnInst": "1",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  },
                  {
                    "@name": "B",
                    "@phase": "B",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph5",
                      "@lnClass": "TCTR",
                      "@lnInst": "2",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  },
                  {
                    "@name": "C",
                    "@phase": "C",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph5",
                      "@lnClass": "TCTR",
                      "@lnInst": "3",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  },
                  {
                    "@name": "N",
                    "@phase": "N",
                    "@virtual": "false",
                    "LNode": {
                      "@iedName": "BUSDIFF",
                      "@ldInst": "PowS_MeasPointI3ph5",
                      "@lnClass": "TCTR",
                      "@lnInst": "4",
                      "@lnType": "SIPROTEC5_LNType_TCTR"
                    }
                  }
                ]
              }
            ],
            "ConnectivityNode": [
              {
                "@name": "CN2",
                "@pathName": "Chiang Mai 9/Voltage level1/BCPP/CN2"
              },
              {
                "@name": "CN1",
                "@pathName": "Chiang Mai 9/Voltage level1/BCPP/CN1"
              },
              {
                "@name": "CN5",
                "@pathName": "Chiang Mai 9/Voltage level1/BCPP/CN5"
              }
            ]
          },
          {
            "@name": "BB1",
            "ConnectivityNode": {
              "@name": "CN_BB1",
              "@pathName": "Chiang Mai 9/Voltage level1/BB1/CN_BB1"
            }
          },
          {
            "@name": "BB2",
            "ConnectivityNode": {
              "@name": "CN_BB2",
              "@pathName": "Chiang Mai 9/Voltage level1/BB2/CN_BB2"
            }
          }
        ]
      }
    },
    "Communication": {
      "SubNetwork": {
        "@name": "Default_subnet",
        "@type": "8-MMS",
        "Private": {
          "@type": "Siemens-Start-Address",
          "#text": "172.16.0.1"
        },
        "ConnectedAP": [
          {
            "@iedName": "BUSDIFF",
            "@apName": "E",
            "@redProt": "prp",
            "Address": {
              "P": [
                {
                  "@type": "IP",
                  "@xsi:type": "tP_IP",
                  "#text": "10.0.115.200"
                },
                {
                  "@type": "IP-SUBNET",
                  "@xsi:type": "tP_IP-SUBNET",
                  "#text": "255.255.0.0"
                },
                {
                  "@type": "OSI-AP-Title",
                  "#text": "1,3,9999,23"
                },
                {
                  "@type": "OSI-AE-Qualifier",
                  "#text": "23"
                },
                {
                  "@type": "OSI-PSEL",
                  "#text": "00000001"
                },
                {
                  "@type": "OSI-SSEL",
                  "#text": "0001"
                },
                {
                  "@type": "OSI-TSEL",
                  "#text": "0001"
                }
              ]
            },
            "GSE": {
              "@ldInst": "ApplicationBusBarProt",
              "@cbName": "gseGOOSE_TX",
              "Address": {
                "P": [
                  {
                    "@type": "VLAN-ID",
                    "@xsi:type": "tP_VLAN-ID",
                    "#text": "000"
                  },
                  {
                    "@type": "VLAN-PRIORITY",
                    "@xsi:type": "tP_VLAN-PRIORITY",
                    "#text": "4"
                  },
                  {
                    "@type": "MAC-Address",
                    "@xsi:type": "tP_MAC-Address",
                    "#text": "01-0C-CD-01-00-33"
                  },
                  {
                    "@type": "APPID",
                    "@xsi:type": "tP_APPID",
                    "#text": "0021"
                  }
                ]
              },
              "MinTime": {
                "@unit": "s",
                "@multiplier": "m",
                "#text": "2"
              },
              "MaxTime": {
                "@unit": "s",
                "@multiplier": "m",
                "#text": "1024"
              }
            }
          },
          {
            "@iedName": "LINE_01_MAIN1",
            "@apName": "E",
            "@redProt": "prp",
            "Address": {
              "P": [
                {
                  "@type": "IP",
                  "@xsi:type": "tP_IP",
                  "#text": "10.0.115.10"
                },
                {
                  "@type": "IP-SUBNET",
                  "@xsi:type": "tP_IP-SUBNET",
                  "#text": "255.255.0.0"
                },
                {
                  "@type": "OSI-AP-Title",
                  "#text": "1,3,9999,23"
                },
                {
                  "@type": "OSI-AE-Qualifier",
                  "#text": "23"
                },
                {
                  "@type": "OSI-PSEL",
                  "#text": "00000001"
                },
                {
                  "@type": "OSI-SSEL",
                  "#text": "0001"
                },
                {
                  "@type": "OSI-TSEL",
                  "#text": "0001"
                }
              ]
            },
            "GSE": {
              "@ldInst": "Application",
              "@cbName": "gseGOOSE_TX",
              "Address": {
                "P": [
                  {
                    "@type": "VLAN-ID",
                    "@xsi:type": "tP_VLAN-ID",
                    "#text": "000"
                  },
                  {
                    "@type": "VLAN-PRIORITY",
                    "@xsi:type": "tP_VLAN-PRIORITY",
                    "#text": "4"
                  },
                  {
                    "@type": "MAC-Address",
                    "@xsi:type": "tP_MAC-Address",
                    "#text": "01-0C-CD-01-00-35"
                  },
                  {
                    "@type": "APPID",
                    "@xsi:type": "tP_APPID",
                    "#text": "0023"
                  }
                ]
              },
              "MinTime": {
                "@unit": "s",
                "@multiplier": "m",
                "#text": "2"
              },
              "MaxTime": {
                "@unit": "s",
                "@multiplier": "m",
                "#text": "1024"
              }
            }
          },
          {
            "@iedName": "TP_01_MAIN1",
            "@apName": "E",
            "@redProt": "prp",
            "Address": {
              "P": [
                {
                  "@type": "IP",
                  "@xsi:type": "tP_IP",
                  "#text": "10.0.115.20"
                },
                {
                  "@type": "IP-SUBNET",
                  "@xsi:type": "tP_IP-SUBNET",
                  "#text": "255.255.0.0"
                },
                {
                  "@type": "OSI-AP-Title",
                  "#text": "1,3,9999,23"
                },
                {
                  "@type": "OSI-AE-Qualifier",
                  "#text": "23"
                },
                {
                  "@type": "OSI-PSEL",
                  "#text": "00000001"
                },
                {
                  "@type": "OSI-SSEL",
                  "#text": "0001"
                },
                {
                  "@type": "OSI-TSEL",
                  "#text": "0001"
                }
              ]
            },
            "GSE": {
              "@ldInst": "Application",
              "@cbName": "gseGOOSE_TX",
              "Address": {
                "P": [
                  {
                    "@type": "VLAN-ID",
                    "@xsi:type": "tP_VLAN-ID",
                    "#text": "000"
                  },
                  {
                    "@type": "VLAN-PRIORITY",
                    "@xsi:type": "tP_VLAN-PRIORITY",
                    "#text": "4"
                  },
                  {
                    "@type": "MAC-Address",
                    "@xsi:type": "tP_MAC-Address",
                    "#text": "01-0C-CD-01-00-37"
                  },
                  {
                    "@type": "APPID",
                    "@xsi:type": "tP_APPID",
                    "#text": "0025"
                  }
                ]
              },
              "MinTime": {
                "@unit": "s",
                "@multiplier": "m",
                "#text": "2"
              },
              "MaxTime": {
                "@unit": "s",
                "@multiplier": "m",
                "#text": "1024"
              }
            }
          },
          {
            "@iedName": "LINE_02_MAIN1",
            "@apName": "E",
            "@redProt": "prp",
            "Address": {
              "P": [
                {
                  "@type": "IP",
                  "@xsi:type": "tP_IP",
                  "#text": "10.0.115.30"
                },
                {
                  "@type": "IP-SUBNET",
                  "@xsi:type": "tP_IP-SUBNET",
                  "#text": "255.255.0.0"
                },
                {
                  "@type": "OSI-AP-Title",
                  "#text": "1,3,9999,23"
                },
                {
                  "@type": "OSI-AE-Qualifier",
                  "#text": "23"
                },
                {
                  "@type": "OSI-PSEL",
                  "#text": "00000001"
                },
                {
                  "@type": "OSI-SSEL",
                  "#text": "0001"
                },
                {
                  "@type": "OSI-TSEL",
                  "#text": "0001"
                }
              ]
            },
            "GSE": {
              "@ldInst": "Application",
              "@cbName": "gseGOOSE_TX",
              "Address": {
                "P": [
                  {
                    "@type": "VLAN-ID",
                    "@xsi:type": "tP_VLAN-ID",
                    "#text": "000"
                  },
                  {
                    "@type": "VLAN-PRIORITY",
                    "@xsi:type": "tP_VLAN-PRIORITY",
                    "#text": "4"
                  },
                  {
                    "@type": "MAC-Address",
                    "@xsi:type": "tP_MAC-Address",
                    "#text": "01-0C-CD-01-00-39"
                  },
                  {
                    "@type": "APPID",
                    "@xsi:type": "tP_APPID",
                    "#text": "0027"
                  }
                ]
              },
              "MinTime": {
                "@unit": "s",
                "@multiplier": "m",
                "#text": "2"
              },
              "MaxTime": {
                "@unit": "s",
                "@multiplier": "m",
                "#text": "1024"
              }
            }
          },
          {
            "@iedName": "TP_02_MAIN1",
            "@apName": "E",
            "@redProt": "prp",
            "Address": {
              "P": [
                {
                  "@type": "IP",
                  "@xsi:type": "tP_IP",
                  "#text": "10.0.115.40"
                },
                {
                  "@type": "IP-SUBNET",
                  "@xsi:type": "tP_IP-SUBNET",
                  "#text": "255.255.0.0"
                },
                {
                  "@type": "OSI-AP-Title",
                  "#text": "1,3,9999,23"
                },
                {
                  "@type": "OSI-AE-Qualifier",
                  "#text": "23"
                },
                {
                  "@type": "OSI-PSEL",
                  "#text": "00000001"
                },
                {
                  "@type": "OSI-SSEL",
                  "#text": "0001"
                },
                {
                  "@type": "OSI-TSEL",
                  "#text": "0001"
                }
              ]
            },
            "GSE": {
              "@ldInst": "Application",
              "@cbName": "gseGOOSE_TX",
              "Address": {
                "P": [
                  {
                    "@type": "VLAN-ID",
                    "@xsi:type": "tP_VLAN-ID",
                    "#text": "000"
                  },
                  {
                    "@type": "VLAN-PRIORITY",
                    "@xsi:type": "tP_VLAN-PRIORITY",
                    "#text": "4"
                  },
                  {
                    "@type": "MAC-Address",
                    "@xsi:type": "tP_MAC-Address",
                    "#text": "01-0C-CD-01-00-3B"
                  },
                  {
                    "@type": "APPID",
                    "@xsi:type": "tP_APPID",
                    "#text": "003B"
                  }
                ]
              },
              "MinTime": {
                "@unit": "s",
                "@multiplier": "m",
                "#text": "2"
              },
              "MaxTime": {
                "@unit": "s",
                "@multiplier": "m",
                "#text": "1024"
              }
            }
          }
        ]
      }
    },
    "IED": [
      {
        "@desc": "BUSDIFF",
        "@name": "BUSDIFF",
        "@type": "7SS85",
        "@manufacturer": "SIEMENS",
        "@configVersion": "V08.83.04",
        "@originalSclVersion": "2007",
        "@originalSclRevision": "B",
        "@owner": "IEC station 1",
        "Private": [
          {
            "@type": "Siemens-MasterId",
            "#text": "855af72c-a2da-43f1-92f9-c9cf5eabdbb3"
          },
          {
            "@type": "Siemens-s7ManagerName",
            "#text": "BUSDIFF"
          },
          {
            "@type": "Siemens-ICD-Language",
            "#text": "en-US"
          },
          {
            "@type": "Siemens-Siprotec5-Product-Code",
            "#text": "7SS85-DAAA-AA0-0AAAA0-AKB111-12111B-BAA000-000AC0-CC1BA1-CC1CC1-EB0"
          },
          {
            "@type": "Siemens-Siprotec5-Application-Template",
            "#text": "BusbarProt_7SS85_Basic"
          },
          {
            "@type": "Siemens-Siprotec5-Communication-Configuration-Version",
            "#text": "88304"
          },
          {
            "@type": "Siemens-Siprotec5-Configuration-Version",
            "#text": "V08.83.04"
          },
          {
            "@type": "Siemens-IsSiprotec5IED"
          },
          {
            "@type": "Siemens-IED-Id",
            "#text": "855af72c-a2da-43f1-92f9-c9cf5eabdbb3"
          }
        ],
        "Services": {
          "@nameLength": "64",
          "ClientServices": {
            "@goose": "true",
            "@gsse": "false",
            "@bufReport": "false",
            "@unbufReport": "false",
            "@readLog": "false",
            "@sv": "false",
            "@supportsLdName": "true",
            "@maxGOOSE": "128",
            "TimeSyncProt": {
              "@sntp": "true",
              "@c37_238": "false",
              "@other": "false"
            }
          },
          "DynAssociation": {
            "@max": "6"
          },
          "SettingGroups": {
            "SGEdit": {
              "@resvTms": "true"
            }
          },
          "ConfDataSet": {
            "@max": "50",
            "@maxAttributes": "200",
            "@modify": "true"
          },
          "DynDataSet": {
            "@max": "30",
            "@maxAttributes": "60"
          },
          "ConfReportControl": {
            "@max": "60",
            "@bufMode": "both",
            "@bufConf": "true"
          },
          "ReportSettings": {
            "@cbName": "Conf",
            "@datSet": "Dyn",
            "@rptID": "Dyn",
            "@optFields": "Dyn",
            "@bufTime": "Dyn",
            "@trgOps": "Dyn",
            "@intgPd": "Dyn",
            "@resvTms": "true"
          },
          "GSESettings": {
            "@cbName": "Conf",
            "@datSet": "Conf",
            "@appID": "Conf",
            "@dataLabel": "Fix"
          },
          "ConfLNs": {
            "@fixPrefix": "false",
            "@fixLnInst": "false"
          },
          "GOOSE": {
            "@max": "16",
            "@fixedOffs": "false"
          },
          "SupSubscription": {
            "@maxGo": "128",
            "@maxSv": "0"
          },
          "ValueHandling": {
            "@setToRO": "false"
          },
          "RedProt": {
            "@hsr": "true",
            "@prp": "true",
            "@rstp": "true"
          },
          "CommProt": {
            "@ipv6": "false"
          }
        },
        "AccessPoint": {
          "@desc": "Port E",
          "@name": "E",
          "@router": "false",
          "@clock": "false",
          "Server": {
            "@timeout": "0",
            "Authentication": {
              "@none": "true"
            },
            "LDevice": [
              {
                "@desc": "Application BBP",
                "@inst": "ApplicationBusBarProt",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "8d98e5cb-ff79-430b-8def-99079e734370"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_Application",
                  "@desc": "General",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "40a2f937-1f83-4eb4-abdc-8e8bf5bf105f"
                  },
                  "DataSet": [
                    {
                      "@name": "dsDI",
                      "FCDA": [
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "F50BFFail",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "ACsupplyFail",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "CommAlarm",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "LANAFail",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "LANBFail",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "Spare1",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "Spare2",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "Spare3",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "Spare4",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "Spare5",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "Spare6",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "Spare7",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "Spare8",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "Spare9",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "Spare10",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "CMDG1",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "CMDG2",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "Group1",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "Group2",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "LLN0",
                          "@doName": "LedTstStrt",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "LTMS",
                          "@lnInst": "0",
                          "@doName": "TmSynErr",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "BBar_BusbarProtection",
                          "@lnClass": "PTRC",
                          "@lnInst": "1",
                          "@doName": "BusDiffPhA",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "BBar_BusbarProtection",
                          "@lnClass": "PTRC",
                          "@lnInst": "1",
                          "@doName": "BusDiffPhB",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "BBar_BusbarProtection",
                          "@lnClass": "PTRC",
                          "@lnInst": "1",
                          "@doName": "BusDiffPhC",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "BBar_BusbarProtection",
                          "@lnClass": "PTRC",
                          "@lnInst": "1",
                          "@doName": "Bus1DiffTrip",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "BBar_BusbarProtection",
                          "@lnClass": "PTRC",
                          "@lnInst": "1",
                          "@doName": "Bus2DiffTrip",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "BBar_Supervision",
                          "@prefix": "DifC_",
                          "@lnClass": "GAPC",
                          "@lnInst": "1",
                          "@doName": "CTSubPhA",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "BBar_Supervision",
                          "@prefix": "DifC_",
                          "@lnClass": "GAPC",
                          "@lnInst": "1",
                          "@doName": "CTSubPhB",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "BBar_Supervision",
                          "@prefix": "DifC_",
                          "@lnClass": "GAPC",
                          "@lnInst": "1",
                          "@doName": "CTSubPhC",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "4",
                          "@doName": "SWPS",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "4",
                          "@doName": "OnSCPS",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "4",
                          "@doName": "OnPanel",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "6",
                          "@doName": "Busdiff87BOp",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "6",
                          "@doName": "ResetBlock",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "5",
                          "@doName": "SW87B",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "5",
                          "@doName": "SW87BON",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "5",
                          "@doName": "SW87BOFF",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "5",
                          "@doName": "OpClsPrg",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "5",
                          "@doName": "OpOpnPrg",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "5",
                          "@doName": "OpClsFail",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "5",
                          "@doName": "OpOpnFail",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "5",
                          "@doName": "EnaCls",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "5",
                          "@doName": "EnaOpn",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "1",
                          "@doName": "F50BFDcFail",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "BBar_BusbarProtection",
                          "@lnClass": "PTRC",
                          "@lnInst": "1",
                          "@doName": "Bus1DiffPhA",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "BBar_BusbarProtection",
                          "@lnClass": "PTRC",
                          "@lnInst": "1",
                          "@doName": "Bus1DiffPhB",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "BBar_BusbarProtection",
                          "@lnClass": "PTRC",
                          "@lnInst": "1",
                          "@doName": "Bus1DiffPhC",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "BBar_BusbarProtection",
                          "@lnClass": "PTRC",
                          "@lnInst": "1",
                          "@doName": "Bus2DiffPhA",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "BBar_BusbarProtection",
                          "@lnClass": "PTRC",
                          "@lnInst": "1",
                          "@doName": "Bus2DiffPhB",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "BBar_BusbarProtection",
                          "@lnClass": "PTRC",
                          "@lnInst": "1",
                          "@doName": "Bus2DiffPhC",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "BBar_BusbarProtection",
                          "@lnClass": "PTRC",
                          "@lnInst": "1",
                          "@doName": "Op",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ComSupervision_GOOSE",
                          "@lnClass": "CALH",
                          "@lnInst": "1",
                          "@doName": "GOOSEAlarm",
                          "@fc": "ST"
                        }
                      ]
                    },
                    {
                      "@name": "dsGOOSE_TX",
                      "Private": {
                        "@type": "Siemens-GUID",
                        "#text": "ba3d4cfbe60c48b5b7d9879adb32b836"
                      },
                      "FCDA": [
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "6",
                          "@doName": "ResetBlock",
                          "@daName": "stVal",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "6",
                          "@doName": "ResetBlock",
                          "@daName": "q",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "7",
                          "@doName": "BusdiffOpL1",
                          "@daName": "stVal",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "7",
                          "@doName": "BusdiffOpL1",
                          "@daName": "q",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "7",
                          "@doName": "BusdiffOpL2",
                          "@daName": "stVal",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "7",
                          "@doName": "BusdiffOpL2",
                          "@daName": "q",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "7",
                          "@doName": "BusdiffOpTP1",
                          "@daName": "stVal",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "7",
                          "@doName": "BusdiffOpTP1",
                          "@daName": "q",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "7",
                          "@doName": "BusdiffOpTP2",
                          "@daName": "stVal",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "7",
                          "@doName": "BusdiffOpTP2",
                          "@daName": "q",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "7",
                          "@doName": "BusdiffOpBC",
                          "@daName": "stVal",
                          "@fc": "ST"
                        },
                        {
                          "@ldInst": "ApplicationBusBarProt",
                          "@lnClass": "USER",
                          "@lnInst": "7",
                          "@doName": "BusdiffOpBC",
                          "@daName": "q",
                          "@fc": "ST"
                        }
                      ]
                    }
                  ],
                  "ReportControl": [
                    {
                      "@datSet": "dsDI",
                      "@rptID": "BUSDIFF/ApplicationBusBarProt/LLN0$BR$dsDI",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@bufTime": "100",
                      "@name": "dsDI",
                      "TrgOps": {
                        "@dchg": "true",
                        "@qchg": "true",
                        "@dupd": "true",
                        "@period": "true",
                        "@gi": "true"
                      },
                      "OptFields": {
                        "@seqNum": "true",
                        "@timeStamp": "true",
                        "@dataSet": "true",
                        "@reasonCode": "true",
                        "@dataRef": "false",
                        "@entryID": "false",
                        "@configRef": "true",
                        "@bufOvfl": "false"
                      },
                      "RptEnabled": {
                        "@max": "4"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_1",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_1",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_2",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_2",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_3",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_3",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_4",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_4",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_5",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_5",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_6",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_6",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_7",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_7",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_8",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_8",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_9",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_9",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_10",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_10",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_11",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_11",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_12",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_12",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_13",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_13",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_14",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_14",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_15",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_15",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_16",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_16",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_17",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_17",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_18",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_18",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_19",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_19",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_20",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_20",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_21",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_21",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_22",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_22",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_23",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_23",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_24",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_24",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_25",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_25",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_26",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_26",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_27",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_27",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_28",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_28",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_29",
                      "@confRev": "1",
                      "@buffered": "false",
                      "@name": "A_URCB_29",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_1",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_1",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_2",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_2",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_3",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_3",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_4",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_4",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_5",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_5",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_6",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_6",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_7",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_7",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_8",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_8",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_9",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_9",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_10",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_10",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_11",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_11",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_12",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_12",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_13",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_13",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_14",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_14",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_15",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_15",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_16",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_16",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_17",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_17",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_18",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_18",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_19",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_19",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_20",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_20",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_21",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_21",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_22",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_22",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    },
                    {
                      "@rptID": "BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_23",
                      "@confRev": "1",
                      "@buffered": "true",
                      "@name": "A_BRCB_23",
                      "Private": {
                        "@type": "Siemens-Siprotec5-IsPredefined"
                      }
                    }
                  ],
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Application mode"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health (61850 only)"
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "LEDRs",
                      "@desc": "LED reset"
                    },
                    {
                      "@name": "LocKey",
                      "@desc": "Sw.authority key/set",
                      "DAI": {
                        "@name": "dataNs",
                        "Val": "IEC 61850-7-4:2007B"
                      }
                    },
                    {
                      "@name": "LocSta",
                      "@desc": "Switching auth. station",
                      "DAI": {
                        "@name": "dataNs",
                        "Val": "IEC 61850-7-4:2007B"
                      }
                    },
                    {
                      "@name": "MltLev",
                      "@desc": "Multiple sw.auth. levels",
                      "DAI": [
                        {
                          "@name": "setVal",
                          "Val": "false"
                        },
                        {
                          "@name": "dataNs",
                          "Val": "IEC 61850-7-4:2007B"
                        }
                      ]
                    },
                    {
                      "@name": "LedTstStrt",
                      "@desc": ">LED reset"
                    }
                  ],
                  "GSEControl": {
                    "@datSet": "dsGOOSE_TX",
                    "@confRev": "1",
                    "@type": "GOOSE",
                    "@appID": "BUSDIFF/ApplicationBusBarProt/LLN0/dsGOOSE_TX",
                    "@name": "gseGOOSE_TX",
                    "IEDName": [
                      {
                        "@apRef": "E",
                        "#text": "LINE_01_MAIN1"
                      },
                      {
                        "@apRef": "E",
                        "#text": "TP_01_MAIN1"
                      },
                      {
                        "@apRef": "E",
                        "#text": "LINE_02_MAIN1"
                      },
                      {
                        "@apRef": "E",
                        "#text": "TP_02_MAIN1"
                      }
                    ]
                  },
                  "SettingControl": {
                    "@numOfSGs": "4",
                    "@actSG": "1",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "00a8a5fe-2182-44f2-b666-02188f4ba6f0"
                    }
                  }
                },
                "LN": [
                  {
                    "@lnClass": "LPHD",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_LPHD_Application",
                    "@desc": "Device",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "6646f615-daea-420c-943e-e766ccb8acd0"
                    },
                    "DOI": [
                      {
                        "@name": "PhyNam",
                        "@desc": "Physical device name",
                        "DAI": [
                          {
                            "@name": "vendor",
                            "Val": "SIEMENS"
                          },
                          {
                            "@name": "hwRev",
                            "Val": "7SS85-DAAA-AA0-0AAAA0-AKB111-12111B-BAA000-000AC0-CC1BA1-CC1CC1-EB0"
                          },
                          {
                            "@name": "swRev",
                            "Val": "V08.83"
                          },
                          {
                            "@name": "model",
                            "Val": "7SS85"
                          },
                          {
                            "@name": "d",
                            "Val": "SIEMENS SIPROTEC 5"
                          }
                        ]
                      },
                      {
                        "@name": "PhyHealth",
                        "@desc": "Physical health"
                      },
                      {
                        "@name": "Proxy",
                        "@desc": "Proxy"
                      },
                      {
                        "@name": "PwrUp",
                        "@desc": "Device startup"
                      },
                      {
                        "@name": "Sim",
                        "@desc": "GOOSE/SV sim.mode"
                      },
                      {
                        "@name": "OpTmh",
                        "@desc": "Device operating hours",
                        "SDI": {
                          "@name": "units",
                          "DAI": {
                            "@name": "SIUnit",
                            "Val": "h"
                          }
                        }
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      },
                      {
                        "@name": "PrcModIna",
                        "@desc": "Process mode inactive"
                      }
                    ]
                  },
                  {
                    "@lnClass": "CALH",
                    "@inst": "0",
                    "@lnType": "SIPROTEC5_LNType_CALH_Application",
                    "@desc": "Alarm handling",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "996f3859-145f-427e-b716-7788ae020bec"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      },
                      {
                        "@name": "GrAlm",
                        "@desc": "Group alarm"
                      },
                      {
                        "@name": "GrWrn",
                        "@desc": "Group warning"
                      },
                      {
                        "@name": "GrInd",
                        "@desc": "Group indication"
                      }
                    ]
                  },
                  {
                    "@lnClass": "LTIM",
                    "@inst": "0",
                    "@lnType": "SIPROTEC5_LNType_LTIM_Application",
                    "@desc": "Time managem.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "ed9f7eec-bbc8-4521-a1dc-b6677499389b"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      },
                      {
                        "@name": "TmDT",
                        "@desc": "Daylight saving time"
                      },
                      {
                        "@name": "TmOfsTmm",
                        "@desc": "Time zone offset to UTC",
                        "DAI": [
                          {
                            "@name": "setVal",
                            "Val": "420"
                          },
                          {
                            "@name": "minVal",
                            "Val": "-720"
                          },
                          {
                            "@name": "maxVal",
                            "Val": "840"
                          },
                          {
                            "@name": "stepSize",
                            "Val": "15"
                          }
                        ],
                        "SDI": {
                          "@name": "units",
                          "DAI": {
                            "@name": "SIUnit",
                            "Val": "min"
                          }
                        }
                      },
                      {
                        "@name": "TmUseDT",
                        "@desc": "Switch daylight sav. time",
                        "DAI": {
                          "@name": "setVal",
                          "Val": "false"
                        }
                      },
                      {
                        "@name": "TmChgDT",
                        "@desc": "Start of daylight sav. time",
                        "SDI": {
                          "@name": "setCal",
                          "DAI": [
                            {
                              "@name": "occ",
                              "Val": "0"
                            },
                            {
                              "@name": "occType",
                              "Val": "WeekDay"
                            },
                            {
                              "@name": "occPer",
                              "Val": "Year"
                            },
                            {
                              "@name": "weekDay",
                              "Val": "Sunday"
                            },
                            {
                              "@name": "month",
                              "Val": "March"
                            },
                            {
                              "@name": "day",
                              "Val": "0"
                            },
                            {
                              "@name": "hr",
                              "Val": "2"
                            },
                            {
                              "@name": "mn",
                              "Val": "0"
                            }
                          ]
                        }
                      },
                      {
                        "@name": "TmChgST",
                        "@desc": "End of daylight sav. time",
                        "SDI": {
                          "@name": "setCal",
                          "DAI": [
                            {
                              "@name": "occ",
                              "Val": "0"
                            },
                            {
                              "@name": "occType",
                              "Val": "WeekDay"
                            },
                            {
                              "@name": "occPer",
                              "Val": "Year"
                            },
                            {
                              "@name": "weekDay",
                              "Val": "Sunday"
                            },
                            {
                              "@name": "month",
                              "Val": "October"
                            },
                            {
                              "@name": "day",
                              "Val": "0"
                            },
                            {
                              "@name": "hr",
                              "Val": "3"
                            },
                            {
                              "@name": "mn",
                              "Val": "0"
                            }
                          ]
                        }
                      }
                    ]
                  },
                  {
                    "@lnClass": "LTMS",
                    "@inst": "0",
                    "@lnType": "SIPROTEC5_LNType_LTMS_Application",
                    "@desc": "Time sync.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "25f4440c-1a66-46dc-a1e0-f072d01ae2bb"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      },
                      {
                        "@name": "TmSrc",
                        "@desc": "Current time source",
                        "DAI": {
                          "@name": "stVal",
                          "Val": "not supported"
                        }
                      },
                      {
                        "@name": "TmSrcTyp",
                        "@desc": "Type of clock source",
                        "DAI": {
                          "@name": "stVal",
                          "Val": "Unknown"
                        }
                      },
                      {
                        "@name": "TmChSt1",
                        "@desc": "Status time source 1"
                      },
                      {
                        "@name": "TmChSt2",
                        "@desc": "Status time source 2"
                      },
                      {
                        "@name": "TmSynErr",
                        "@desc": "Time sync. error"
                      }
                    ]
                  },
                  {
                    "@lnClass": "LTRK",
                    "@inst": "0",
                    "@lnType": "SIPROTEC5_LNType_LTRK_Application",
                    "@desc": "Service track.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "aad97a45-bd03-4647-aef7-e4e5c640dfcf"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      },
                      {
                        "@name": "GenTrk",
                        "@desc": "Common Tracking"
                      },
                      {
                        "@name": "SgcbTrk",
                        "@desc": "Settings grps. access"
                      }
                    ]
                  },
                  {
                    "@prefix": "RSLED",
                    "@lnClass": "GAPC",
                    "@inst": "0",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "LED not in FG",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "7fd00c46-deb1-43b3-981d-4ccdf2dcf10f"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      }
                    ]
                  },
                  {
                    "@lnClass": "GAPC",
                    "@inst": "0",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "Group indicat.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "b3ecd827-55bf-432f-a81d-15c6eaa70f27"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      }
                    ]
                  },
                  {
                    "@lnClass": "USER",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_USER_Universal",
                    "@desc": "LV.Compartment",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "7fabce7e-d66f-4c54-838a-debd6738679d"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": [
                          {
                            "@name": "configRev",
                            "Val": "2021-02-19 02:41:30"
                          },
                          {
                            "@name": "lnNs",
                            "Val": "Siprotec5/user-defined"
                          }
                        ]
                      },
                      {
                        "@name": "CMDG1",
                        "@desc": "CMD_G1"
                      },
                      {
                        "@name": "CMDG2",
                        "@desc": "CMD_G2"
                      },
                      {
                        "@name": "CMDG3",
                        "@desc": "CMD_G3"
                      },
                      {
                        "@name": "CMDG4",
                        "@desc": "CMD_G4"
                      },
                      {
                        "@name": "Group1",
                        "@desc": "Group1"
                      },
                      {
                        "@name": "Group2",
                        "@desc": "Group2"
                      },
                      {
                        "@name": "Group3",
                        "@desc": "Group3"
                      },
                      {
                        "@name": "Group4",
                        "@desc": "Group4"
                      },
                      {
                        "@name": "F50BFDcFail",
                        "@desc": "F50BF DC Supply Fail"
                      },
                      {
                        "@name": "F50BFFail",
                        "@desc": "F50BF Relay Fail"
                      },
                      {
                        "@name": "ACsupplyFail",
                        "@desc": "AC Supply Panel Fail"
                      },
                      {
                        "@name": "CommAlarm",
                        "@desc": "Common Alarm"
                      },
                      {
                        "@name": "Spare1",
                        "@desc": "Alarm Horn"
                      },
                      {
                        "@name": "Spare2",
                        "@desc": "Spare2"
                      },
                      {
                        "@name": "Spare3",
                        "@desc": "Spare3"
                      },
                      {
                        "@name": "Spare4",
                        "@desc": "Spare4"
                      },
                      {
                        "@name": "Spare5",
                        "@desc": "Spare5"
                      },
                      {
                        "@name": "Spare6",
                        "@desc": "Spare6"
                      },
                      {
                        "@name": "Spare7",
                        "@desc": "Spare7"
                      },
                      {
                        "@name": "Spare8",
                        "@desc": "Spare8"
                      },
                      {
                        "@name": "Spare9",
                        "@desc": "Spare9"
                      },
                      {
                        "@name": "Spare10",
                        "@desc": "Spare10"
                      },
                      {
                        "@name": "LANAFail",
                        "@desc": "LAN A FAIL"
                      },
                      {
                        "@name": "LANBFail",
                        "@desc": "LAN B FAIL"
                      },
                      {
                        "@name": "Isolator0BYS",
                        "@desc": "Isolator Alarm 0BYS"
                      },
                      {
                        "@name": "Isolator01YS",
                        "@desc": "Isolator Alarm 01YS"
                      },
                      {
                        "@name": "Isolator02YS",
                        "@desc": "Isolator Alarm 02YS"
                      },
                      {
                        "@name": "Isolator03YS",
                        "@desc": "Isolator Alarm 03YS"
                      },
                      {
                        "@name": "Isolator04YS",
                        "@desc": "Isolator Alarm 04YS"
                      }
                    ]
                  },
                  {
                    "@lnClass": "USER",
                    "@inst": "2",
                    "@lnType": "SIPROTEC5_LNType_USER_Universal_1",
                    "@desc": "Annunciator",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "a0efb978-d917-4c95-a40a-74121432cbc1"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": [
                          {
                            "@name": "configRev",
                            "Val": "2021-02-19 02:41:30"
                          },
                          {
                            "@name": "lnNs",
                            "Val": "Siprotec5/user-defined"
                          }
                        ]
                      },
                      {
                        "@name": "SPS",
                        "@desc": "Bus1 Diff. Phase A"
                      },
                      {
                        "@name": "SPS1",
                        "@desc": "Bus1 Diff. Phase B"
                      },
                      {
                        "@name": "SPS2",
                        "@desc": "Bus1 Diff. Phase C"
                      },
                      {
                        "@name": "SPS3",
                        "@desc": "Bus2 Diff. Phase A"
                      },
                      {
                        "@name": "SPS4",
                        "@desc": "Bus2 Diff. Phase B"
                      },
                      {
                        "@name": "SPS5",
                        "@desc": "Bus2 Diff. Phase C"
                      },
                      {
                        "@name": "SPS6",
                        "@desc": "Bus1 Diff. Trip"
                      },
                      {
                        "@name": "SPS7",
                        "@desc": "Bus2 Diff. Trip"
                      },
                      {
                        "@name": "SPS8",
                        "@desc": "CT Supervision. Phase A"
                      },
                      {
                        "@name": "SPS9",
                        "@desc": "CT Supervision. Phase B"
                      },
                      {
                        "@name": "SPS10",
                        "@desc": "CT Supervision. Phase C"
                      }
                    ]
                  },
                  {
                    "@lnClass": "USER",
                    "@inst": "3",
                    "@lnType": "SIPROTEC5_LNType_USER_Universal_2",
                    "@desc": "Goose Receive",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "0449c974-2d35-4fdb-9c3c-9cbff32412e0"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": [
                          {
                            "@name": "configRev",
                            "Val": "2021-03-08 12:52:43"
                          },
                          {
                            "@name": "lnNs",
                            "Val": "Siprotec5/user-defined"
                          }
                        ]
                      }
                    ]
                  },
                  {
                    "@lnClass": "USER",
                    "@inst": "4",
                    "@lnType": "SIPROTEC5_LNType_USER_Universal_3",
                    "@desc": "SW_PANEL/SCPS",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "ed9bf821-03dd-4b10-bb84-78ddb67bec71"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": [
                          {
                            "@name": "configRev",
                            "Val": "2022-07-31 20:22:05"
                          },
                          {
                            "@name": "lnNs",
                            "Val": "Siprotec5/user-defined"
                          }
                        ]
                      },
                      {
                        "@name": "SWPS",
                        "@desc": "SW_PANEL/SCPS",
                        "DAI": {
                          "@name": "ctlModel",
                          "Val": "sbo-with-enhanced-security"
                        }
                      },
                      {
                        "@name": "OnPanel",
                        "@desc": "ON_Panel"
                      },
                      {
                        "@name": "OnSCPS",
                        "@desc": "ON_SCPS"
                      }
                    ]
                  },
                  {
                    "@lnClass": "USER",
                    "@inst": "5",
                    "@lnType": "SIPROTEC5_LNType_Ctl_USER_Universal",
                    "@desc": "CUT-OFF SW87B",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "e8711533-17ea-49ce-8181-21b3226ffd05"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2022-07-31 20:22:05"
                        }
                      },
                      {
                        "@name": "SW87B",
                        "@desc": "SW_87B",
                        "DAI": {
                          "@name": "ctlModel",
                          "Val": "sbo-with-enhanced-security"
                        }
                      },
                      {
                        "@name": "SW87BON",
                        "@desc": "SW87B_ON"
                      },
                      {
                        "@name": "SW87BOFF",
                        "@desc": "SW87B_OFF"
                      },
                      {
                        "@name": "OpClsPrg",
                        "@desc": "SW87B_ON Command From"
                      },
                      {
                        "@name": "OpOpnPrg",
                        "@desc": "SW87B_OFF Command From"
                      },
                      {
                        "@name": "OpClsFail",
                        "@desc": "SW87B_ON Command Fail"
                      },
                      {
                        "@name": "OpOpnFail",
                        "@desc": "SW87B_OFF Command Fail"
                      },
                      {
                        "@name": "EnaCls",
                        "@desc": "SW87B_Enable ON"
                      },
                      {
                        "@name": "EnaOpn",
                        "@desc": "SW87B_Enable OFF"
                      }
                    ]
                  },
                  {
                    "@lnClass": "USER",
                    "@inst": "6",
                    "@lnType": "SIPROTEC5_LNType_USER_Universal_4",
                    "@desc": "Lockout 86B",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "f33a600d-228f-41b8-8a9d-832cda2ef87b"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": [
                          {
                            "@name": "configRev",
                            "Val": "2022-07-31 20:26:56"
                          },
                          {
                            "@name": "lnNs",
                            "Val": "Siprotec5/user-defined"
                          }
                        ]
                      },
                      {
                        "@name": "Busdiff87BOp",
                        "@desc": "87B_Operated"
                      },
                      {
                        "@name": "Lockout86BOp",
                        "@desc": "86B_Operated"
                      },
                      {
                        "@name": "ResetBlock",
                        "@desc": "Reset Blockclose"
                      }
                    ]
                  },
                  {
                    "@lnClass": "USER",
                    "@inst": "7",
                    "@lnType": "SIPROTEC5_LNType_USER_Universal_5",
                    "@desc": "GOOSE Send",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "7827647e-788f-44b2-bf3b-8bebcc963cb6"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": [
                          {
                            "@name": "configRev",
                            "Val": "2022-07-31 21:14:50"
                          },
                          {
                            "@name": "lnNs",
                            "Val": "Siprotec5/user-defined"
                          }
                        ]
                      },
                      {
                        "@name": "BusdiffOpL1",
                        "@desc": "87B Operated Line1"
                      },
                      {
                        "@name": "BusdiffOpL2",
                        "@desc": "87B Operated Line2"
                      },
                      {
                        "@name": "BusdiffOpTP1",
                        "@desc": "87B Operated TP1"
                      },
                      {
                        "@name": "BusdiffOpTP2",
                        "@desc": "87B Operated TP2"
                      },
                      {
                        "@name": "BusdiffOpBC",
                        "@desc": "87B Operated BC"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "BBar",
                "@inst": "BBar",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "0b0693e5-8276-4a9b-a567-f2e778dfa6b9"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "BBar/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "3e042a47-6dd2-422c-8d0e-3a16ffb28736"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@ApplicationBusBarProt"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@prefix": "FB0_",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_GAPC_FB0_FG_Busbar",
                    "@desc": "General",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "b83ad74d-52dc-43cc-b6b7-cdd8f2112cdc"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      }
                    ]
                  },
                  {
                    "@lnClass": "PTRC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_PTRC_FB_Busbar_GroupIndication",
                    "@desc": "Group indicat.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "e6df2960-ada7-4969-a5a8-eb0ab09ce026"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate indication"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "BBar_87B",
                "@inst": "BBar_BusbarProtection",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "360c333c-c24d-4ca7-a1e1-7f4cbad574e6"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "BBar_BusbarProtection/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "4710747a-0f45-4bfc-b119-5c7d31bb8557"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@BBar"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@prefix": "FB0_",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "Diff.Prot. general",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "ce4858af-e058-4f9a-8875-1a72b57a6162"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      }
                    ]
                  },
                  {
                    "@lnClass": "PTRC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_PTRC_FB_Busbar_DiffProt_GroupIndication",
                    "@desc": "Group indicat.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "e70638a6-cce7-491e-aa5b-08c82f51a5f3"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate diff. prot."
                      },
                      {
                        "@name": "BusDiffPhA",
                        "@desc": "BUS DIFFERENTAL Ph A"
                      },
                      {
                        "@name": "BusDiffPhB",
                        "@desc": "BUS DIFFERENTAL Ph B"
                      },
                      {
                        "@name": "BusDiffPhC",
                        "@desc": "BUS DIFFERENTAL Ph C"
                      },
                      {
                        "@name": "Bus1DiffTrip",
                        "@desc": "BUS 1 DIFFERENTAL TRIP"
                      },
                      {
                        "@name": "Bus2DiffTrip",
                        "@desc": "BUS 2 DIFFERENTAL TRIP"
                      },
                      {
                        "@name": "Bus1DiffPhA",
                        "@desc": "BUS 1 DIFFERENTAL Ph A"
                      },
                      {
                        "@name": "Bus1DiffPhB",
                        "@desc": "BUS 1 DIFFERENTAL Ph B"
                      },
                      {
                        "@name": "Bus1DiffPhC",
                        "@desc": "BUS 1 DIFFERENTAL Ph C"
                      },
                      {
                        "@name": "Bus2DiffPhA",
                        "@desc": "BUS 2 DIFFERENTAL Ph A"
                      },
                      {
                        "@name": "Bus2DiffPhB",
                        "@desc": "BUS 2 DIFFERENTAL Ph B"
                      },
                      {
                        "@name": "Bus2DiffPhC",
                        "@desc": "BUS 2 DIFFERENTAL Ph C"
                      }
                    ]
                  },
                  {
                    "@prefix": "CZ_",
                    "@lnClass": "PDIF",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_PDIF_FB_Busbar_DiffProt_CheckZone",
                    "@desc": "Check zone",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "5155b47a-d170-4268-b15f-c76877816864"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate diff. prot."
                      }
                    ]
                  },
                  {
                    "@prefix": "BZGen",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_GAPC_FB_Busbar_DiffProt_BusZoneGeneral",
                    "@desc": "Bus zone gen.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "6fe2fece-5987-46f8-95da-03e4d3cc314f"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "BZ_",
                    "@lnClass": "PDIF",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_PDIF_FB_Busbar_DiffProt_BusZone",
                    "@desc": "Bus zone A",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "1e2bacbe-1b73-48c1-9257-942a337cb939"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate diff. prot."
                      },
                      {
                        "@name": "IdSupRp",
                        "@desc": "Alarm diff.curr.sup."
                      },
                      {
                        "@name": "BloByBI",
                        "@desc": "Blocked"
                      },
                      {
                        "@name": "BlkBzBI",
                        "@desc": ">Block"
                      },
                      {
                        "@name": "BlkBzBbp",
                        "@desc": "Block diff. prot.",
                        "DAI": {
                          "@name": "ctlModel",
                          "Val": "direct-with-normal-security"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "BFP_",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "CB fail. gen.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "4bbe0599-ccd9-4880-8c2c-70688e760987"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "ExTBZ",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "Ext. trip BZ",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "84754cf1-b9f2-4249-8085-bb64d059d978"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      }
                    ]
                  },
                  {
                    "@lnClass": "USER",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_USER_Universal_6",
                    "@desc": "Protection Trip &amp; SW",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "4b433ca1-066d-40fa-b815-a4b7401c0824"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": [
                          {
                            "@name": "configRev",
                            "Val": "2021-03-08 12:52:43"
                          },
                          {
                            "@name": "lnNs",
                            "Val": "Siprotec5/user-defined"
                          }
                        ]
                      },
                      {
                        "@name": "Z1CBfailOp",
                        "@desc": "50BF Zone 1 Operate"
                      },
                      {
                        "@name": "Z2CBfailOp",
                        "@desc": "50BF Zone 2 Operate"
                      },
                      {
                        "@name": "BussDiffOp",
                        "@desc": "87B Operate"
                      }
                    ]
                  },
                  {
                    "@prefix": "BZ_",
                    "@lnClass": "PDIF",
                    "@inst": "2",
                    "@lnType": "SIPROTEC5_LNType_PDIF_FB_Busbar_DiffProt_BusZone_1",
                    "@desc": "Bus zone B",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "a6858f86-31e3-4fd6-ad68-bec64e95d9c4"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-06-02 10:59:48"
                        }
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate diff. prot."
                      },
                      {
                        "@name": "IdSupRp",
                        "@desc": "Alarm diff.curr.sup."
                      },
                      {
                        "@name": "BloByBI",
                        "@desc": "Blocked"
                      },
                      {
                        "@name": "BlkBzBI",
                        "@desc": ">Block"
                      },
                      {
                        "@name": "BlkBz",
                        "@desc": "Block",
                        "DAI": {
                          "@name": "ctlModel",
                          "Val": "direct-with-normal-security"
                        }
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "BBar_Supv",
                "@inst": "BBar_Supervision",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "992167ff-7911-4046-8aac-c00795fca437"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "BBar_Supervision/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "ff9b8ae7-2d7c-4748-a7de-6eacb62044d4"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@BBar"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@prefix": "DifC_",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_GAPC_FB_Busbar_DiffSup_DiffCurrentSupervision",
                    "@desc": "Diff. I superv",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "9dbe4ae9-2e96-442e-a52c-bf81b9fe6c46"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      },
                      {
                        "@name": "CTSubPhA",
                        "@desc": "CT Supervision Ph A"
                      },
                      {
                        "@name": "CTSubPhB",
                        "@desc": "CT Supervision Ph B"
                      },
                      {
                        "@name": "CTSubPhC",
                        "@desc": "CT Supervision Ph C"
                      }
                    ]
                  },
                  {
                    "@prefix": "ZCr_",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "Zero-cross. superv.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "4fdadc9f-b8ec-4d12-8b23-194f19ad3381"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2020-12-02 08:15:20"
                        }
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "TCPP1",
                "@inst": "Bay2",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "25e5c857-e330-40f2-959f-d1c421f10ca2"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay2/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "8eae0919-acfd-4241-b13a-0ab3db8b36c6"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@ApplicationBusBarProt"
                      }
                    }
                  ]
                },
                "LN": {
                  "@prefix": "FB0_",
                  "@lnClass": "GAPC",
                  "@inst": "1",
                  "@lnType": "SIPROTEC5_LNType_GAPC_FB_Busbar_DiffProt_BusZoneGeneral",
                  "@desc": "General",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "a55f72bf-c6ec-464a-bd43-3f7057216bcf"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (status only)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health"
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": {
                        "@name": "configRev",
                        "Val": "2021-02-19 02:41:30"
                      }
                    }
                  ]
                }
              },
              {
                "@desc": "TCPP1_2YB-01",
                "@inst": "Bay2_CB3p1",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "65db67cc-7520-4045-b93f-f95797592a49"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay2_CB3p1/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "3bfd8178-28a9-4e31-80eb-4fc95fa44938"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay2"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "General",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "7f5a2b0c-2363-4ae2-b0fc-4565e640f1ac"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      }
                    ]
                  },
                  {
                    "@lnClass": "PTRC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_PTRC_Trip_3pol",
                    "@desc": "Trip logic",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "2c24337f-f3f3-4be7-8f45-11c2f8bc53e9"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Tr",
                        "@desc": "Trip indication"
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate indication"
                      },
                      {
                        "@name": "Str",
                        "@desc": "Pickup"
                      }
                    ]
                  },
                  {
                    "@lnClass": "XCBR",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_XCBR_3pol_Ctl",
                    "@desc": "Circuit break.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "2c60b5a2-2750-42a7-8690-8fccf1ba923b"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Loc",
                        "@desc": "Switching auth. local"
                      },
                      {
                        "@name": "EEHealth",
                        "@desc": "External health"
                      },
                      {
                        "@name": "OpCnt",
                        "@desc": "Op.ct."
                      },
                      {
                        "@name": "Pos",
                        "@desc": "Position",
                        "SDI": {
                          "@name": "pulseConfig",
                          "DAI": [
                            {
                              "@name": "cmdQual",
                              "Val": "pulse"
                            },
                            {
                              "@name": "onDur",
                              "Val": "100"
                            },
                            {
                              "@name": "offDur",
                              "Val": "0"
                            },
                            {
                              "@name": "numPls",
                              "Val": "1"
                            }
                          ]
                        }
                      },
                      {
                        "@name": "BlkOpn",
                        "@desc": "Block opening"
                      },
                      {
                        "@name": "BlkCls",
                        "@desc": "Block closing"
                      },
                      {
                        "@name": "SumSwARs",
                        "@desc": "ΣI Brk.",
                        "SDI": {
                          "@name": "units",
                          "DAI": {
                            "@name": "SIUnit",
                            "Val": "A"
                          }
                        },
                        "DAI": {
                          "@name": "pulsQty",
                          "Val": "0.001"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "RSLED",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "Reset LED Group",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "82af9a23-a7e3-46e1-98eb-6bd40a2d9438"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "Inh_",
                    "@lnClass": "RBRF",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_RBRF_Busbar_3pol",
                    "@desc": "50BF Inherent",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "8b819822-bc71-41a4-97a1-e2b414adf860"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Str",
                        "@desc": "Pickup"
                      },
                      {
                        "@name": "OpEx",
                        "@desc": "Trip T2"
                      }
                    ]
                  },
                  {
                    "@lnClass": "SCBR",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_SCBR",
                    "@desc": "Supervision",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "2ea805c2-9d01-4329-a60c-124ebc9deef4"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "ColOpn",
                        "@desc": "Coil open"
                      },
                      {
                        "@name": "OpTmAlm",
                        "@desc": "CB runtime exceeded"
                      }
                    ]
                  },
                  {
                    "@lnClass": "CSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_CSWI",
                    "@desc": "Control",
                    "Private": [
                      {
                        "@type": "Siemens-MasterId",
                        "#text": "e61387c5-a24f-4038-a32c-16644747448a"
                      },
                      {
                        "@type": "Siemens-LN-Dependency"
                      }
                    ],
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Loc",
                        "@desc": "Switching auth. local"
                      },
                      {
                        "@name": "Pos",
                        "@desc": "Cmd. with feedback",
                        "DAI": [
                          {
                            "@name": "ctlModel",
                            "Val": "sbo-with-enhanced-security"
                          },
                          {
                            "@name": "sboTimeout",
                            "Val": "30000"
                          },
                          {
                            "@name": "operTimeout",
                            "Val": "1000"
                          }
                        ]
                      },
                      {
                        "@name": "LocKey",
                        "@desc": "Sw.author. key switch"
                      },
                      {
                        "@name": "LocSta",
                        "@desc": "Switching auth. station",
                        "DAI": {
                          "@name": "ctlModel",
                          "Val": "status-only"
                        }
                      }
                    ]
                  },
                  {
                    "@lnClass": "CILO",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_CILO",
                    "@desc": "Interlocking",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "2ba32db0-9df3-4ff1-afc9-b8a3acb7a4d5"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "EnaOpn",
                        "@desc": ">Enable opening"
                      },
                      {
                        "@name": "EnaCls",
                        "@desc": ">Enable closing"
                      }
                    ]
                  },
                  {
                    "@prefix": "CBT_",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "CB test",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "4c04eca6-0e3b-4f9c-96e2-016dfe4cf76e"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "ExTr_",
                    "@lnClass": "PSCH",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_PSCH_ExtTrip_Busbar_3pol",
                    "@desc": "Ext. trip BZ",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "ad3b7170-e58c-46ed-87f1-209e5427a77a"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-06-22 12:22:33"
                        }
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate indication"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "TCPP1_2YC-01",
                "@inst": "Bay2_CTR1",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "ad73d371-aefa-4116-8f4d-476955916800"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay2_CTR1/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "8f4c9beb-78bd-4f0f-ad62-38d1a0709590"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 03:57:53"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay2"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@prefix": "FB0CT",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "General",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "1b6bcbbc-3799-494c-bd8b-47937d5c08c1"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 03:57:53"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "FGCT",
                    "@lnClass": "PTRC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_PTRC_FG_CurrTrans",
                    "@desc": "Group indicat.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "87d737b7-87b4-4961-a64f-d94d2ee8a0c0"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 03:57:53"
                        }
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate indication"
                      },
                      {
                        "@name": "Str",
                        "@desc": "Pickup"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "TCPP1_2YC-01_Op Val Bay",
                "@inst": "Bay2_CTR1_OMVBay",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "45de0c29-b909-4390-9f5f-05172dd88e74"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay2_CTR1_OMVBay/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "c65cf98b-9590-46f0-a6ac-fe8043f74f92"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 03:57:53"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay2_CTR1"
                      }
                    }
                  ]
                },
                "LN": {
                  "@prefix": "RPRE_",
                  "@lnClass": "MMXU",
                  "@inst": "1",
                  "@lnType": "SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres",
                  "@desc": "RMS",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "92953217-f34d-418f-aa77-e73b3802a84f"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health"
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": {
                        "@name": "configRev",
                        "Val": "2021-02-19 03:57:53"
                      }
                    },
                    {
                      "@name": "PPV",
                      "@desc": "Vpp",
                      "SDI": [
                        {
                          "@name": "phsAB",
                          "@desc": "Vpp:AB",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "phsBC",
                          "@desc": "Vpp:BC",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "phsCA",
                          "@desc": "Vpp:CA",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        }
                      ]
                    },
                    {
                      "@name": "PhV",
                      "@desc": "Vph",
                      "SDI": [
                        {
                          "@name": "phsA",
                          "@desc": "Vph:A",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "phsB",
                          "@desc": "Vph:B",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "phsC",
                          "@desc": "Vph:C",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "res",
                          "@desc": "Vph:res",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "20000"
                          }
                        }
                      ]
                    },
                    {
                      "@name": "A",
                      "@desc": "Iph",
                      "SDI": [
                        {
                          "@name": "phsA",
                          "@desc": "Iph:A",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "A"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "10000"
                          }
                        },
                        {
                          "@name": "phsB",
                          "@desc": "Iph:B",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "A"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "10000"
                          }
                        },
                        {
                          "@name": "phsC",
                          "@desc": "Iph:C",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "A"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "10000"
                          }
                        },
                        {
                          "@name": "res",
                          "@desc": "Iph:res",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "A"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "100000"
                          }
                        }
                      ]
                    }
                  ]
                }
              },
              {
                "@desc": "TCPP1_2YS-01",
                "@inst": "Bay2_Ds1",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "d49db348-65aa-443b-8a13-b7c273e55326"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay2_Ds1/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "218a3f7b-29f2-4078-87db-d192a9248645"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay2"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@lnClass": "XSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly",
                    "@desc": "Disconnector",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "58ddaca3-08e9-4973-9ded-7e87c8d9c144"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Loc",
                        "@desc": "Switching auth. local"
                      },
                      {
                        "@name": "OpCnt",
                        "@desc": "Op.ct.",
                        "DAI": {
                          "@name": "stVal",
                          "Val": "0"
                        }
                      },
                      {
                        "@name": "Pos",
                        "@desc": "Position"
                      },
                      {
                        "@name": "BlkOpn",
                        "@desc": "Block opening"
                      },
                      {
                        "@name": "BlkCls",
                        "@desc": "Block closing"
                      },
                      {
                        "@name": "SwTyp",
                        "@desc": "Switching-device type"
                      }
                    ]
                  },
                  {
                    "@lnClass": "SSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_SSWI",
                    "@desc": "Supervision",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "28cc5b4c-2da9-4ff2-844c-8a9e728c1758"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "OpTmAlm",
                        "@desc": "Disc. runtime exceeded"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "TCPP1_2YS-02",
                "@inst": "Bay2_Ds2",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "9acfb8f0-99a0-463c-948e-40dc929dbe17"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay2_Ds2/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "c855a4a1-7f7c-4636-88fe-3319ba0d12cc"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay2"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@lnClass": "XSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly",
                    "@desc": "Disconnector",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "13278bd4-1798-4513-a535-14e810102760"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Loc",
                        "@desc": "Switching auth. local"
                      },
                      {
                        "@name": "OpCnt",
                        "@desc": "Op.ct.",
                        "DAI": {
                          "@name": "stVal",
                          "Val": "0"
                        }
                      },
                      {
                        "@name": "Pos",
                        "@desc": "Position"
                      },
                      {
                        "@name": "BlkOpn",
                        "@desc": "Block opening"
                      },
                      {
                        "@name": "BlkCls",
                        "@desc": "Block closing"
                      },
                      {
                        "@name": "SwTyp",
                        "@desc": "Switching-device type"
                      }
                    ]
                  },
                  {
                    "@lnClass": "SSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_SSWI",
                    "@desc": "Supervision",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "e1136693-5526-4750-8163-d9af2196a708"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "OpTmAlm",
                        "@desc": "Disc. runtime exceeded"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "LCPP2",
                "@inst": "Bay3",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "2f6f9a36-fd0f-4703-9617-e1e35d57adbb"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay3/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "1be3a855-dba0-4cfc-bcf9-bbcb8bb55d4e"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@ApplicationBusBarProt"
                      }
                    }
                  ]
                },
                "LN": {
                  "@prefix": "FB0_",
                  "@lnClass": "GAPC",
                  "@inst": "1",
                  "@lnType": "SIPROTEC5_LNType_GAPC_FB_Busbar_DiffProt_BusZoneGeneral",
                  "@desc": "General",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "80533814-d7d1-4a1a-bf50-4c97fe4770fb"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (status only)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health"
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": {
                        "@name": "configRev",
                        "Val": "2021-02-19 02:41:30"
                      }
                    }
                  ]
                }
              },
              {
                "@desc": "LCPP2_3YB-01",
                "@inst": "Bay3_CB3p1",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "e7ee2b05-fe11-4578-970b-4bc1c613edf2"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay3_CB3p1/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "d722de4c-3d4e-49a5-ac8b-3f806b7e1a6e"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay3"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "General",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "307fa3d2-2a37-4489-9b1e-9f9b1fcefa2a"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      }
                    ]
                  },
                  {
                    "@lnClass": "PTRC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_PTRC_Trip_3pol",
                    "@desc": "Trip logic",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "f4db2586-feed-4b94-a7f1-c7ddcaaeecc2"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Tr",
                        "@desc": "Trip indication"
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate indication"
                      },
                      {
                        "@name": "Str",
                        "@desc": "Pickup"
                      }
                    ]
                  },
                  {
                    "@lnClass": "XCBR",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_XCBR_3pol_Ctl",
                    "@desc": "Circuit break.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "32550575-b77e-4746-a8e6-3f4e518f248e"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Loc",
                        "@desc": "Switching auth. local"
                      },
                      {
                        "@name": "EEHealth",
                        "@desc": "External health"
                      },
                      {
                        "@name": "OpCnt",
                        "@desc": "Op.ct."
                      },
                      {
                        "@name": "Pos",
                        "@desc": "Position",
                        "SDI": {
                          "@name": "pulseConfig",
                          "DAI": [
                            {
                              "@name": "cmdQual",
                              "Val": "pulse"
                            },
                            {
                              "@name": "onDur",
                              "Val": "100"
                            },
                            {
                              "@name": "offDur",
                              "Val": "0"
                            },
                            {
                              "@name": "numPls",
                              "Val": "1"
                            }
                          ]
                        }
                      },
                      {
                        "@name": "BlkOpn",
                        "@desc": "Block opening"
                      },
                      {
                        "@name": "BlkCls",
                        "@desc": "Block closing"
                      },
                      {
                        "@name": "SumSwARs",
                        "@desc": "ΣI Brk.",
                        "SDI": {
                          "@name": "units",
                          "DAI": {
                            "@name": "SIUnit",
                            "Val": "A"
                          }
                        },
                        "DAI": {
                          "@name": "pulsQty",
                          "Val": "0.001"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "RSLED",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "Reset LED Group",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "458f683d-6d4d-4bad-a9c6-9108e7853598"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "Inh_",
                    "@lnClass": "RBRF",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_RBRF_Busbar_3pol",
                    "@desc": "50BF Inherent",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "7d635cb2-e625-42fa-a81c-cf99814fba34"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Str",
                        "@desc": "Pickup"
                      },
                      {
                        "@name": "OpEx",
                        "@desc": "Trip T2"
                      }
                    ]
                  },
                  {
                    "@lnClass": "SCBR",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_SCBR",
                    "@desc": "Supervision",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "086f4596-a21e-4d04-a38f-e566feaa9564"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "ColOpn",
                        "@desc": "Coil open"
                      },
                      {
                        "@name": "OpTmAlm",
                        "@desc": "CB runtime exceeded"
                      }
                    ]
                  },
                  {
                    "@lnClass": "CSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_CSWI",
                    "@desc": "Control",
                    "Private": [
                      {
                        "@type": "Siemens-MasterId",
                        "#text": "1c81f7fa-4e13-42ac-8ff6-486c7973f9cb"
                      },
                      {
                        "@type": "Siemens-LN-Dependency"
                      }
                    ],
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Loc",
                        "@desc": "Switching auth. local"
                      },
                      {
                        "@name": "Pos",
                        "@desc": "Cmd. with feedback",
                        "DAI": [
                          {
                            "@name": "ctlModel",
                            "Val": "sbo-with-enhanced-security"
                          },
                          {
                            "@name": "sboTimeout",
                            "Val": "30000"
                          },
                          {
                            "@name": "operTimeout",
                            "Val": "1000"
                          }
                        ]
                      },
                      {
                        "@name": "LocKey",
                        "@desc": "Sw.author. key switch"
                      },
                      {
                        "@name": "LocSta",
                        "@desc": "Switching auth. station",
                        "DAI": {
                          "@name": "ctlModel",
                          "Val": "status-only"
                        }
                      }
                    ]
                  },
                  {
                    "@lnClass": "CILO",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_CILO",
                    "@desc": "Interlocking",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "3aaa747e-6b30-472c-85cb-ab7481e0212c"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "EnaOpn",
                        "@desc": ">Enable opening"
                      },
                      {
                        "@name": "EnaCls",
                        "@desc": ">Enable closing"
                      }
                    ]
                  },
                  {
                    "@prefix": "CBT_",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "CB test",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "bbdd2071-2f45-4775-b1bf-d2dac33b9c88"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "ExTr_",
                    "@lnClass": "PSCH",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_PSCH_ExtTrip_Busbar_3pol",
                    "@desc": "Ext. trip BZ",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "b13acd3c-cffd-4bc9-a3ee-57cae9c8fb90"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-06-22 12:22:33"
                        }
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate indication"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "LCPP2_3YC-01",
                "@inst": "Bay3_CTR1",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "b50f3386-e590-454f-a2db-10a45f6c9cb3"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay3_CTR1/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "c4e4d551-c7b2-453d-b57f-318ea002f828"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 03:57:53"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay3"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@prefix": "FB0CT",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "General",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "2449247b-7c7d-4afd-8322-904424b9794b"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 03:57:53"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "FGCT",
                    "@lnClass": "PTRC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_PTRC_FG_CurrTrans",
                    "@desc": "Group indicat.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "ed8e1e1c-c080-43f6-b163-defdcb71e4d1"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 03:57:53"
                        }
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate indication"
                      },
                      {
                        "@name": "Str",
                        "@desc": "Pickup"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "LCPP2_3YC-01_Op Val Bay",
                "@inst": "Bay3_CTR1_OMVBay",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "16a4a3ce-a59a-4a13-af67-e5e79ef37c25"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay3_CTR1_OMVBay/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "36e2051c-0e1a-408e-8430-eb29d5118bce"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 03:57:53"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay3_CTR1"
                      }
                    }
                  ]
                },
                "LN": {
                  "@prefix": "RPRE_",
                  "@lnClass": "MMXU",
                  "@inst": "1",
                  "@lnType": "SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres",
                  "@desc": "RMS",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "449dbbd9-ff56-454c-983f-0b5e2c0f95ad"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health"
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": {
                        "@name": "configRev",
                        "Val": "2021-02-19 03:57:53"
                      }
                    },
                    {
                      "@name": "PPV",
                      "@desc": "Vpp",
                      "SDI": [
                        {
                          "@name": "phsAB",
                          "@desc": "Vpp:AB",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "phsBC",
                          "@desc": "Vpp:BC",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "phsCA",
                          "@desc": "Vpp:CA",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        }
                      ]
                    },
                    {
                      "@name": "PhV",
                      "@desc": "Vph",
                      "SDI": [
                        {
                          "@name": "phsA",
                          "@desc": "Vph:A",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "phsB",
                          "@desc": "Vph:B",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "phsC",
                          "@desc": "Vph:C",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "res",
                          "@desc": "Vph:res",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "20000"
                          }
                        }
                      ]
                    },
                    {
                      "@name": "A",
                      "@desc": "Iph",
                      "SDI": [
                        {
                          "@name": "phsA",
                          "@desc": "Iph:A",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "A"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "10000"
                          }
                        },
                        {
                          "@name": "phsB",
                          "@desc": "Iph:B",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "A"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "10000"
                          }
                        },
                        {
                          "@name": "phsC",
                          "@desc": "Iph:C",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "A"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "10000"
                          }
                        },
                        {
                          "@name": "res",
                          "@desc": "Iph:res",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "A"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "100000"
                          }
                        }
                      ]
                    }
                  ]
                }
              },
              {
                "@desc": "LCPP2_3YS-01",
                "@inst": "Bay3_Ds1",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "dc5b91b4-102e-4548-9a85-91c046a03823"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay3_Ds1/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "5019b377-c60e-4037-bfc7-4f087ef00a0f"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay3"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@lnClass": "XSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly",
                    "@desc": "Disconnector",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "ddeea5d7-045a-4a37-a462-cbf6d960c189"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Loc",
                        "@desc": "Switching auth. local"
                      },
                      {
                        "@name": "OpCnt",
                        "@desc": "Op.ct.",
                        "DAI": {
                          "@name": "stVal",
                          "Val": "0"
                        }
                      },
                      {
                        "@name": "Pos",
                        "@desc": "Position"
                      },
                      {
                        "@name": "BlkOpn",
                        "@desc": "Block opening"
                      },
                      {
                        "@name": "BlkCls",
                        "@desc": "Block closing"
                      },
                      {
                        "@name": "SwTyp",
                        "@desc": "Switching-device type"
                      }
                    ]
                  },
                  {
                    "@lnClass": "SSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_SSWI",
                    "@desc": "Supervision",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "45a3348a-62a2-4f98-b1b7-5280630bf58d"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "OpTmAlm",
                        "@desc": "Disc. runtime exceeded"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "LCPP2_3YS-02",
                "@inst": "Bay3_Ds2",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "99c79db4-dd21-4f7c-b83c-c16c4ed67ff0"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay3_Ds2/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "1d8375cc-2215-419b-90c5-8653865c0d58"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay3"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@lnClass": "XSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly",
                    "@desc": "Disconnector",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "0847c64c-bb59-4148-8f20-51947822f77f"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Loc",
                        "@desc": "Switching auth. local"
                      },
                      {
                        "@name": "OpCnt",
                        "@desc": "Op.ct.",
                        "DAI": {
                          "@name": "stVal",
                          "Val": "0"
                        }
                      },
                      {
                        "@name": "Pos",
                        "@desc": "Position"
                      },
                      {
                        "@name": "BlkOpn",
                        "@desc": "Block opening"
                      },
                      {
                        "@name": "BlkCls",
                        "@desc": "Block closing"
                      },
                      {
                        "@name": "SwTyp",
                        "@desc": "Switching-device type"
                      }
                    ]
                  },
                  {
                    "@lnClass": "SSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_SSWI",
                    "@desc": "Supervision",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "a452a32e-363e-462e-9414-10ad7f1b50f5"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "OpTmAlm",
                        "@desc": "Disc. runtime exceeded"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "TCPP2",
                "@inst": "Bay4",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "33d684a2-e2be-41f7-9289-18e6fb173bd8"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay4/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "9d34299f-a7a9-4456-a4d6-375f65e070f0"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@ApplicationBusBarProt"
                      }
                    }
                  ]
                },
                "LN": {
                  "@prefix": "FB0_",
                  "@lnClass": "GAPC",
                  "@inst": "1",
                  "@lnType": "SIPROTEC5_LNType_GAPC_FB_Busbar_DiffProt_BusZoneGeneral",
                  "@desc": "General",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "91db948f-c76d-4fc6-9f82-9e4e7758dd7d"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (status only)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health"
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": {
                        "@name": "configRev",
                        "Val": "2021-02-19 02:41:30"
                      }
                    }
                  ]
                }
              },
              {
                "@desc": "TCPP2_4YB-01",
                "@inst": "Bay4_CB3p1",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "74607d1b-df70-47b3-90bc-8d6dd1d89d8c"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay4_CB3p1/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "8ee9b225-e514-4448-8077-be184f017bce"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay4"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "General",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "080d4bb1-f5ed-467f-b91e-6fa6f569a8f5"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      }
                    ]
                  },
                  {
                    "@lnClass": "PTRC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_PTRC_Trip_3pol",
                    "@desc": "Trip logic",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "a85aee39-bf11-4802-a241-0f387032ece5"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Tr",
                        "@desc": "Trip indication"
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate indication"
                      },
                      {
                        "@name": "Str",
                        "@desc": "Pickup"
                      }
                    ]
                  },
                  {
                    "@lnClass": "XCBR",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_XCBR_3pol_Ctl",
                    "@desc": "Circuit break.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "fff29a4c-a56a-495e-9ef3-878b148181f7"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Loc",
                        "@desc": "Switching auth. local"
                      },
                      {
                        "@name": "EEHealth",
                        "@desc": "External health"
                      },
                      {
                        "@name": "OpCnt",
                        "@desc": "Op.ct."
                      },
                      {
                        "@name": "Pos",
                        "@desc": "Position",
                        "SDI": {
                          "@name": "pulseConfig",
                          "DAI": [
                            {
                              "@name": "cmdQual",
                              "Val": "pulse"
                            },
                            {
                              "@name": "onDur",
                              "Val": "100"
                            },
                            {
                              "@name": "offDur",
                              "Val": "0"
                            },
                            {
                              "@name": "numPls",
                              "Val": "1"
                            }
                          ]
                        }
                      },
                      {
                        "@name": "BlkOpn",
                        "@desc": "Block opening"
                      },
                      {
                        "@name": "BlkCls",
                        "@desc": "Block closing"
                      },
                      {
                        "@name": "SumSwARs",
                        "@desc": "ΣI Brk.",
                        "SDI": {
                          "@name": "units",
                          "DAI": {
                            "@name": "SIUnit",
                            "Val": "A"
                          }
                        },
                        "DAI": {
                          "@name": "pulsQty",
                          "Val": "0.001"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "RSLED",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "Reset LED Group",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "59026468-b3c9-46b0-9ea9-777dff62aa13"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "Inh_",
                    "@lnClass": "RBRF",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_RBRF_Busbar_3pol",
                    "@desc": "50BF Inherent",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "9200fc95-e2f9-4913-862e-56e5f5819614"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Str",
                        "@desc": "Pickup"
                      },
                      {
                        "@name": "OpEx",
                        "@desc": "Trip T2"
                      }
                    ]
                  },
                  {
                    "@lnClass": "SCBR",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_SCBR",
                    "@desc": "Supervision",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "b0a450a6-1873-4a68-b090-e1af6ef01a44"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "ColOpn",
                        "@desc": "Coil open"
                      },
                      {
                        "@name": "OpTmAlm",
                        "@desc": "CB runtime exceeded"
                      }
                    ]
                  },
                  {
                    "@lnClass": "CSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_CSWI",
                    "@desc": "Control",
                    "Private": [
                      {
                        "@type": "Siemens-MasterId",
                        "#text": "17975028-6777-4417-bc5b-883743486b5f"
                      },
                      {
                        "@type": "Siemens-LN-Dependency"
                      }
                    ],
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Loc",
                        "@desc": "Switching auth. local"
                      },
                      {
                        "@name": "Pos",
                        "@desc": "Cmd. with feedback",
                        "DAI": [
                          {
                            "@name": "ctlModel",
                            "Val": "sbo-with-enhanced-security"
                          },
                          {
                            "@name": "sboTimeout",
                            "Val": "30000"
                          },
                          {
                            "@name": "operTimeout",
                            "Val": "1000"
                          }
                        ]
                      },
                      {
                        "@name": "LocKey",
                        "@desc": "Sw.author. key switch"
                      },
                      {
                        "@name": "LocSta",
                        "@desc": "Switching auth. station",
                        "DAI": {
                          "@name": "ctlModel",
                          "Val": "status-only"
                        }
                      }
                    ]
                  },
                  {
                    "@lnClass": "CILO",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_CILO",
                    "@desc": "Interlocking",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "2cc98830-5e3f-4409-87b9-48dc50f8b9c3"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "EnaOpn",
                        "@desc": ">Enable opening"
                      },
                      {
                        "@name": "EnaCls",
                        "@desc": ">Enable closing"
                      }
                    ]
                  },
                  {
                    "@prefix": "CBT_",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "CB test",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "3a7ebedc-5a34-4ad3-83a5-f9a94fb2a846"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "ExTr_",
                    "@lnClass": "PSCH",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_PSCH_ExtTrip_Busbar_3pol",
                    "@desc": "Ext. trip BZ",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "d2e97ae3-02fd-439c-aa86-8d4c5776459d"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-06-22 12:22:33"
                        }
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate indication"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "TCPP2_4YC-01",
                "@inst": "Bay4_CTR1",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "31b9f414-e07f-44c6-9446-ea3d354a5fa9"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay4_CTR1/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "a64304f8-73e6-4c21-aa05-c304fd7cd741"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 03:57:53"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay4"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@prefix": "FB0CT",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "General",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "f5745def-a2c8-47c3-9342-28d1d9bae4a1"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 03:57:53"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "FGCT",
                    "@lnClass": "PTRC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_PTRC_FG_CurrTrans",
                    "@desc": "Group indicat.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "55fd4a88-676a-4685-a506-ac7a1f07169f"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 03:57:53"
                        }
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate indication"
                      },
                      {
                        "@name": "Str",
                        "@desc": "Pickup"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "TCPP2_4YC-01_Op Val Bay",
                "@inst": "Bay4_CTR1_OMVBay",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "df0a3711-4f69-47f2-a3d1-2e3f4231ef3e"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay4_CTR1_OMVBay/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "b24e6a5a-ba7b-4589-a0f4-9de67fa58fc0"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 03:57:53"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay4_CTR1"
                      }
                    }
                  ]
                },
                "LN": {
                  "@prefix": "RPRE_",
                  "@lnClass": "MMXU",
                  "@inst": "1",
                  "@lnType": "SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres",
                  "@desc": "RMS",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "0327111f-fec5-4dab-9b34-fa5110f17a57"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health"
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": {
                        "@name": "configRev",
                        "Val": "2021-02-19 03:57:53"
                      }
                    },
                    {
                      "@name": "PPV",
                      "@desc": "Vpp",
                      "SDI": [
                        {
                          "@name": "phsAB",
                          "@desc": "Vpp:AB",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "phsBC",
                          "@desc": "Vpp:BC",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "phsCA",
                          "@desc": "Vpp:CA",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        }
                      ]
                    },
                    {
                      "@name": "PhV",
                      "@desc": "Vph",
                      "SDI": [
                        {
                          "@name": "phsA",
                          "@desc": "Vph:A",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "phsB",
                          "@desc": "Vph:B",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "phsC",
                          "@desc": "Vph:C",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "res",
                          "@desc": "Vph:res",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "20000"
                          }
                        }
                      ]
                    },
                    {
                      "@name": "A",
                      "@desc": "Iph",
                      "SDI": [
                        {
                          "@name": "phsA",
                          "@desc": "Iph:A",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "A"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "10000"
                          }
                        },
                        {
                          "@name": "phsB",
                          "@desc": "Iph:B",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "A"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "10000"
                          }
                        },
                        {
                          "@name": "phsC",
                          "@desc": "Iph:C",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "A"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "10000"
                          }
                        },
                        {
                          "@name": "res",
                          "@desc": "Iph:res",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "A"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "100000"
                          }
                        }
                      ]
                    }
                  ]
                }
              },
              {
                "@desc": "TCPP2_4YS-01",
                "@inst": "Bay4_Ds1",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "3e0dc80c-3e7b-4ac7-9a3f-b34e83d7c40f"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay4_Ds1/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "4e4af4c3-4ae5-43ce-99b7-3f2f96c36737"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay4"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@lnClass": "XSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly",
                    "@desc": "Disconnector",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "9b97fcb0-046e-44a2-9bae-5f260b183f83"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Loc",
                        "@desc": "Switching auth. local"
                      },
                      {
                        "@name": "OpCnt",
                        "@desc": "Op.ct.",
                        "DAI": {
                          "@name": "stVal",
                          "Val": "0"
                        }
                      },
                      {
                        "@name": "Pos",
                        "@desc": "Position"
                      },
                      {
                        "@name": "BlkOpn",
                        "@desc": "Block opening"
                      },
                      {
                        "@name": "BlkCls",
                        "@desc": "Block closing"
                      },
                      {
                        "@name": "SwTyp",
                        "@desc": "Switching-device type"
                      }
                    ]
                  },
                  {
                    "@lnClass": "SSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_SSWI",
                    "@desc": "Supervision",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "33cffaa9-44d6-47b0-9eea-a6636528460b"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "OpTmAlm",
                        "@desc": "Disc. runtime exceeded"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "TCPP2_4YS-02",
                "@inst": "Bay4_Ds2",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "7814a104-d8e0-4b4c-bb10-96f558e083db"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay4_Ds2/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "a3c6779f-2d13-4d9d-92bd-71dd94a87434"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay4"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@lnClass": "XSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly",
                    "@desc": "Disconnector",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "fd191813-e8ee-4080-a643-9ac2a4028a26"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Loc",
                        "@desc": "Switching auth. local"
                      },
                      {
                        "@name": "OpCnt",
                        "@desc": "Op.ct.",
                        "DAI": {
                          "@name": "stVal",
                          "Val": "0"
                        }
                      },
                      {
                        "@name": "Pos",
                        "@desc": "Position"
                      },
                      {
                        "@name": "BlkOpn",
                        "@desc": "Block opening"
                      },
                      {
                        "@name": "BlkCls",
                        "@desc": "Block closing"
                      },
                      {
                        "@name": "SwTyp",
                        "@desc": "Switching-device type"
                      }
                    ]
                  },
                  {
                    "@lnClass": "SSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_SSWI",
                    "@desc": "Supervision",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "f0d4f0bd-d03d-45ee-8f2d-db13036a1383"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "OpTmAlm",
                        "@desc": "Disc. runtime exceeded"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "BC",
                "@inst": "Bay5",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "cfd29b4d-437e-4ace-8c22-317ef0e5a287"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay5/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "1990aef8-f771-4061-8a36-4d79a1db96fb"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@ApplicationBusBarProt"
                      }
                    }
                  ]
                },
                "LN": {
                  "@prefix": "FB0_",
                  "@lnClass": "GAPC",
                  "@inst": "1",
                  "@lnType": "SIPROTEC5_LNType_GAPC_FB_Busbar_DiffProt_BusZoneGeneral",
                  "@desc": "General",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "f87ac476-2466-43e1-9ce7-395b9257b262"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (status only)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health"
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": {
                        "@name": "configRev",
                        "Val": "2021-02-19 02:41:30"
                      }
                    }
                  ]
                }
              },
              {
                "@desc": "BC_BYB-01",
                "@inst": "Bay5_CB3p1",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "995ce702-abd5-4d96-88bf-6db17edf7a8f"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay5_CB3p1/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "ddb67ab7-45d2-4139-aa6d-c9140cc5efa1"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay5"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "General",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "7595d8fc-a7ce-431b-a27d-c4244eea92a0"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      }
                    ]
                  },
                  {
                    "@lnClass": "PTRC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_PTRC_Trip_3pol",
                    "@desc": "Trip logic",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "c11feefc-f7d6-4ba7-8cf4-96f382dc3ff3"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Tr",
                        "@desc": "Trip indication"
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate indication"
                      },
                      {
                        "@name": "Str",
                        "@desc": "Pickup"
                      }
                    ]
                  },
                  {
                    "@lnClass": "XCBR",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_XCBR_3pol_Ctl",
                    "@desc": "Circuit break.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "72b526dd-d503-45bf-97c5-89f7d5419c74"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Loc",
                        "@desc": "Switching auth. local"
                      },
                      {
                        "@name": "EEHealth",
                        "@desc": "External health"
                      },
                      {
                        "@name": "OpCnt",
                        "@desc": "Op.ct."
                      },
                      {
                        "@name": "Pos",
                        "@desc": "Position",
                        "SDI": {
                          "@name": "pulseConfig",
                          "DAI": [
                            {
                              "@name": "cmdQual",
                              "Val": "pulse"
                            },
                            {
                              "@name": "onDur",
                              "Val": "100"
                            },
                            {
                              "@name": "offDur",
                              "Val": "0"
                            },
                            {
                              "@name": "numPls",
                              "Val": "1"
                            }
                          ]
                        }
                      },
                      {
                        "@name": "BlkOpn",
                        "@desc": "Block opening"
                      },
                      {
                        "@name": "BlkCls",
                        "@desc": "Block closing"
                      },
                      {
                        "@name": "SumSwARs",
                        "@desc": "ΣI Brk.",
                        "SDI": {
                          "@name": "units",
                          "DAI": {
                            "@name": "SIUnit",
                            "Val": "A"
                          }
                        },
                        "DAI": {
                          "@name": "pulsQty",
                          "Val": "0.001"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "RSLED",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "Reset LED Group",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "f406162f-15fc-4fba-978e-0c776975040f"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "Inh_",
                    "@lnClass": "RBRF",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_RBRF_Busbar_3pol",
                    "@desc": "50BF Inherent",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "c3afddff-28db-4f53-b8df-a08e9ed0d54b"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Str",
                        "@desc": "Pickup"
                      },
                      {
                        "@name": "OpEx",
                        "@desc": "Trip T2"
                      }
                    ]
                  },
                  {
                    "@lnClass": "SCBR",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_SCBR",
                    "@desc": "Supervision",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "04c4b424-7b1a-48b5-af1c-927a7e0f2b29"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "ColOpn",
                        "@desc": "Coil open"
                      },
                      {
                        "@name": "OpTmAlm",
                        "@desc": "CB runtime exceeded"
                      }
                    ]
                  },
                  {
                    "@lnClass": "CSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_CSWI",
                    "@desc": "Control",
                    "Private": [
                      {
                        "@type": "Siemens-MasterId",
                        "#text": "7ab7106e-1f2c-4106-b774-b8cb5d1d5a39"
                      },
                      {
                        "@type": "Siemens-LN-Dependency"
                      }
                    ],
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Loc",
                        "@desc": "Switching auth. local"
                      },
                      {
                        "@name": "Pos",
                        "@desc": "Cmd. with feedback",
                        "DAI": [
                          {
                            "@name": "ctlModel",
                            "Val": "sbo-with-enhanced-security"
                          },
                          {
                            "@name": "sboTimeout",
                            "Val": "30000"
                          },
                          {
                            "@name": "operTimeout",
                            "Val": "1000"
                          }
                        ]
                      },
                      {
                        "@name": "LocKey",
                        "@desc": "Sw.author. key switch"
                      },
                      {
                        "@name": "LocSta",
                        "@desc": "Switching auth. station",
                        "DAI": {
                          "@name": "ctlModel",
                          "Val": "status-only"
                        }
                      }
                    ]
                  },
                  {
                    "@lnClass": "CILO",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_CILO",
                    "@desc": "Interlocking",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "096dcb84-19e5-4ebb-8a8c-cdfaeb51b8aa"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "EnaOpn",
                        "@desc": ">Enable opening"
                      },
                      {
                        "@name": "EnaCls",
                        "@desc": ">Enable closing"
                      }
                    ]
                  },
                  {
                    "@prefix": "CBT_",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "CB test",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "b96525de-c3d1-442a-81c9-81492f0195eb"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "ExTr_",
                    "@lnClass": "PSCH",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_PSCH_ExtTrip_Busbar_3pol",
                    "@desc": "Ext. trip BZ",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "a6858d8d-ea9b-41b1-b60a-90da0fd0887a"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-06-22 12:22:33"
                        }
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate indication"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "BC_BYC-01",
                "@inst": "Bay5_CTR1",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "410ceb45-3773-4609-b672-ea27cfdb419e"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay5_CTR1/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "d3c37e96-7342-48f5-843c-6a1197c26050"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 03:57:53"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay5"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@prefix": "FB0CT",
                    "@lnClass": "GAPC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_ResetLed",
                    "@desc": "General",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "4334efdc-1220-4a7b-b1a3-10ae9fb748f4"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 03:57:53"
                        }
                      }
                    ]
                  },
                  {
                    "@prefix": "FGCT",
                    "@lnClass": "PTRC",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_PTRC_FG_CurrTrans",
                    "@desc": "Group indicat.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "d26f943a-d519-4765-b96e-51c14fe7ce7c"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 03:57:53"
                        }
                      },
                      {
                        "@name": "Op",
                        "@desc": "Operate indication"
                      },
                      {
                        "@name": "Str",
                        "@desc": "Pickup"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "BC_BYC-01_Op Val Bay",
                "@inst": "Bay5_CTR1_OMVBay",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "3dd2a93e-7b5a-485f-93a8-f0eeca6c2ef0"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay5_CTR1_OMVBay/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "273e7dc0-2dd8-4c6c-a918-8fff85971070"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 03:57:53"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay5_CTR1"
                      }
                    }
                  ]
                },
                "LN": {
                  "@prefix": "RPRE_",
                  "@lnClass": "MMXU",
                  "@inst": "1",
                  "@lnType": "SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres",
                  "@desc": "RMS",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "ffe59699-bf2a-45a4-9b90-4a8ae21bf1c4"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health"
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": {
                        "@name": "configRev",
                        "Val": "2021-02-19 03:57:53"
                      }
                    },
                    {
                      "@name": "PPV",
                      "@desc": "Vpp",
                      "SDI": [
                        {
                          "@name": "phsAB",
                          "@desc": "Vpp:AB",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "phsBC",
                          "@desc": "Vpp:BC",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "phsCA",
                          "@desc": "Vpp:CA",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        }
                      ]
                    },
                    {
                      "@name": "PhV",
                      "@desc": "Vph",
                      "SDI": [
                        {
                          "@name": "phsA",
                          "@desc": "Vph:A",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "phsB",
                          "@desc": "Vph:B",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "phsC",
                          "@desc": "Vph:C",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "2000"
                          }
                        },
                        {
                          "@name": "res",
                          "@desc": "Vph:res",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "V"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "20000"
                          }
                        }
                      ]
                    },
                    {
                      "@name": "A",
                      "@desc": "Iph",
                      "SDI": [
                        {
                          "@name": "phsA",
                          "@desc": "Iph:A",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "A"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "10000"
                          }
                        },
                        {
                          "@name": "phsB",
                          "@desc": "Iph:B",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "A"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "10000"
                          }
                        },
                        {
                          "@name": "phsC",
                          "@desc": "Iph:C",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "A"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "10000"
                          }
                        },
                        {
                          "@name": "res",
                          "@desc": "Iph:res",
                          "SDI": {
                            "@name": "units",
                            "DAI": {
                              "@name": "SIUnit",
                              "Val": "A"
                            }
                          },
                          "DAI": {
                            "@name": "db",
                            "Val": "100000"
                          }
                        }
                      ]
                    }
                  ]
                }
              },
              {
                "@desc": "BC_BYS-01",
                "@inst": "Bay5_Ds1",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "f5a16689-0199-4e89-8254-0a1758417425"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay5_Ds1/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "37a2fb41-0765-4a22-9193-4036589391fa"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay5"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@lnClass": "XSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly",
                    "@desc": "Disconnector",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "22abb060-152a-479e-9cbf-26cb493b9475"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Loc",
                        "@desc": "Switching auth. local"
                      },
                      {
                        "@name": "OpCnt",
                        "@desc": "Op.ct.",
                        "DAI": {
                          "@name": "stVal",
                          "Val": "0"
                        }
                      },
                      {
                        "@name": "Pos",
                        "@desc": "Position"
                      },
                      {
                        "@name": "BlkOpn",
                        "@desc": "Block opening"
                      },
                      {
                        "@name": "BlkCls",
                        "@desc": "Block closing"
                      },
                      {
                        "@name": "SwTyp",
                        "@desc": "Switching-device type"
                      }
                    ]
                  },
                  {
                    "@lnClass": "SSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_SSWI",
                    "@desc": "Supervision",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "abb4ed6c-9ba2-4af4-9fbf-a57b34abf43a"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "OpTmAlm",
                        "@desc": "Disc. runtime exceeded"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "BC_BYS-02",
                "@inst": "Bay5_Ds2",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "eeb463c7-a38e-4149-96cf-705a34ef237d"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Bay5_Ds2/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "b8786d09-b869-43e6-9273-2817288c49d0"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@Bay5"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@lnClass": "XSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_XSWI_StatusOnly",
                    "@desc": "Disconnector",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "819983f1-4dd2-4e30-a043-068aeec083a1"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "Loc",
                        "@desc": "Switching auth. local"
                      },
                      {
                        "@name": "OpCnt",
                        "@desc": "Op.ct.",
                        "DAI": {
                          "@name": "stVal",
                          "Val": "0"
                        }
                      },
                      {
                        "@name": "Pos",
                        "@desc": "Position"
                      },
                      {
                        "@name": "BlkOpn",
                        "@desc": "Block opening"
                      },
                      {
                        "@name": "BlkCls",
                        "@desc": "Block closing"
                      },
                      {
                        "@name": "SwTyp",
                        "@desc": "Switching-device type"
                      }
                    ]
                  },
                  {
                    "@lnClass": "SSWI",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_SSWI",
                    "@desc": "Supervision",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "a4f306cf-5be9-40a8-92e8-3f3d6bdd4590"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (status only)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        }
                      },
                      {
                        "@name": "OpTmAlm",
                        "@desc": "Disc. runtime exceeded"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "Binary IO_BI",
                "@inst": "BinIO_BinaryInputs",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "fc3341c8-1a29-4a94-9858-57219e0e678b"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "BinIO_BinaryInputs/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "b5c57553-6e52-434b-bc48-2c0c650b8c09"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2022-07-08 04:44:35"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@ApplicationBusBarProt"
                      }
                    }
                  ]
                }
              },
              {
                "@desc": "Binary IO_BO",
                "@inst": "BinIO_BinaryOutputs",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "f2a1cbb9-2491-4188-b238-bb486c953c70"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "BinIO_BinaryOutputs/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "6d5c73f4-1ee2-467f-b7f6-380a8f2692c5"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2022-07-08 04:44:35"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@ApplicationBusBarProt"
                      }
                    }
                  ]
                }
              },
              {
                "@desc": "Com. supervision",
                "@inst": "ComSupervision",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "e3b3b6b9-4d8a-4ddf-b5c2-ae2e7a1b823d"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "ComSupervision/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "05b3f981-d8b7-4949-86f8-f52a1e95d6fb"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-01-08 03:56:21"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@ApplicationBusBarProt"
                      }
                    }
                  ]
                }
              },
              {
                "@desc": "Com. supervision_GOOSE supervis.",
                "@inst": "ComSupervision_GOOSE",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "72313f62-d6b8-4db6-8e68-58dda6149841"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "ComSupervision_GOOSE/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "669c91af-c5b2-44fd-927f-1e31c849f58f"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-01-08 03:56:21"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@ComSupervision"
                      }
                    }
                  ]
                },
                "LN": [
                  {
                    "@lnClass": "CALH",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_CALH_LGOS",
                    "@desc": "Group Indicat.",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "8a8b022e-da89-432d-ac8d-26adbafd88af"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-01-08 03:56:21"
                        }
                      },
                      {
                        "@name": "GrAlm",
                        "@desc": "Group alarm"
                      },
                      {
                        "@name": "GrInd",
                        "@desc": "Group indication"
                      },
                      {
                        "@name": "GOOSEAlarm",
                        "@desc": "GOOSE Alarm"
                      }
                    ]
                  },
                  {
                    "@lnClass": "LGOS",
                    "@inst": "1",
                    "@lnType": "SIPROTEC5_LNType_LGOS",
                    "@desc": "Subscription 1",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "1ebeacd7-ff3b-443a-88b2-890fdf05521b"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-01-08 03:56:21"
                        }
                      },
                      {
                        "@name": "NdsCom",
                        "@desc": "Needs commissioning"
                      },
                      {
                        "@name": "St",
                        "@desc": "Status subscription"
                      },
                      {
                        "@name": "SimSt",
                        "@desc": "Status Sim messages"
                      },
                      {
                        "@name": "ConfRevNum",
                        "@desc": "Exp. conf. rev."
                      },
                      {
                        "@name": "RxConfRevNum",
                        "@desc": "Rec. conf. rev."
                      },
                      {
                        "@name": "GoCBRef",
                        "@desc": "Ref. GOOSE CB"
                      }
                    ]
                  },
                  {
                    "@lnClass": "LGOS",
                    "@inst": "2",
                    "@lnType": "SIPROTEC5_LNType_LGOS",
                    "@desc": "Subscription 2",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "d4a767b5-bc62-4005-8016-9fd0d2aa9ab9"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-03-30 07:15:35"
                        }
                      },
                      {
                        "@name": "NdsCom",
                        "@desc": "Needs commissioning"
                      },
                      {
                        "@name": "St",
                        "@desc": "Status subscription"
                      },
                      {
                        "@name": "SimSt",
                        "@desc": "Status Sim messages"
                      },
                      {
                        "@name": "ConfRevNum",
                        "@desc": "Exp. conf. rev."
                      },
                      {
                        "@name": "RxConfRevNum",
                        "@desc": "Rec. conf. rev."
                      },
                      {
                        "@name": "GoCBRef",
                        "@desc": "Ref. GOOSE CB"
                      }
                    ]
                  },
                  {
                    "@lnClass": "LGOS",
                    "@inst": "3",
                    "@lnType": "SIPROTEC5_LNType_LGOS",
                    "@desc": "Subscription 3",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "cc78d176-3037-4d2d-8305-36baa8ac3c18"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-03-30 07:15:35"
                        }
                      },
                      {
                        "@name": "NdsCom",
                        "@desc": "Needs commissioning"
                      },
                      {
                        "@name": "St",
                        "@desc": "Status subscription"
                      },
                      {
                        "@name": "SimSt",
                        "@desc": "Status Sim messages"
                      },
                      {
                        "@name": "ConfRevNum",
                        "@desc": "Exp. conf. rev."
                      },
                      {
                        "@name": "RxConfRevNum",
                        "@desc": "Rec. conf. rev."
                      },
                      {
                        "@name": "GoCBRef",
                        "@desc": "Ref. GOOSE CB"
                      }
                    ]
                  },
                  {
                    "@lnClass": "LGOS",
                    "@inst": "4",
                    "@lnType": "SIPROTEC5_LNType_LGOS",
                    "@desc": "Subscription 4",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "597a2e95-b609-480b-b519-c570d9aa8a4f"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-06-01 10:06:54"
                        }
                      },
                      {
                        "@name": "NdsCom",
                        "@desc": "Needs commissioning"
                      },
                      {
                        "@name": "St",
                        "@desc": "Status subscription"
                      },
                      {
                        "@name": "SimSt",
                        "@desc": "Status Sim messages"
                      },
                      {
                        "@name": "ConfRevNum",
                        "@desc": "Exp. conf. rev."
                      },
                      {
                        "@name": "RxConfRevNum",
                        "@desc": "Rec. conf. rev."
                      },
                      {
                        "@name": "GoCBRef",
                        "@desc": "Ref. GOOSE CB"
                      }
                    ]
                  },
                  {
                    "@lnClass": "LGOS",
                    "@inst": "5",
                    "@lnType": "SIPROTEC5_LNType_LGOS",
                    "@desc": "Subscription 5",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "76fbcfb2-2c67-4b13-9fea-99e29649f750"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-06-01 10:06:54"
                        }
                      },
                      {
                        "@name": "NdsCom",
                        "@desc": "Needs commissioning"
                      },
                      {
                        "@name": "St",
                        "@desc": "Status subscription"
                      },
                      {
                        "@name": "SimSt",
                        "@desc": "Status Sim messages"
                      },
                      {
                        "@name": "ConfRevNum",
                        "@desc": "Exp. conf. rev."
                      },
                      {
                        "@name": "RxConfRevNum",
                        "@desc": "Rec. conf. rev."
                      },
                      {
                        "@name": "GoCBRef",
                        "@desc": "Ref. GOOSE CB"
                      }
                    ]
                  },
                  {
                    "@lnClass": "LGOS",
                    "@inst": "6",
                    "@lnType": "SIPROTEC5_LNType_LGOS",
                    "@desc": "Subscription 6",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "8d76840c-509d-49d1-983f-c6622ad056a7"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-06-01 10:06:54"
                        }
                      },
                      {
                        "@name": "NdsCom",
                        "@desc": "Needs commissioning"
                      },
                      {
                        "@name": "St",
                        "@desc": "Status subscription"
                      },
                      {
                        "@name": "SimSt",
                        "@desc": "Status Sim messages"
                      },
                      {
                        "@name": "ConfRevNum",
                        "@desc": "Exp. conf. rev."
                      },
                      {
                        "@name": "RxConfRevNum",
                        "@desc": "Rec. conf. rev."
                      },
                      {
                        "@name": "GoCBRef",
                        "@desc": "Ref. GOOSE CB"
                      }
                    ]
                  },
                  {
                    "@lnClass": "LGOS",
                    "@inst": "7",
                    "@lnType": "SIPROTEC5_LNType_LGOS",
                    "@desc": "Subscription 7",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "2196bfbd-53fb-495f-a04d-9ab80b31572c"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-06-01 10:06:54"
                        }
                      },
                      {
                        "@name": "NdsCom",
                        "@desc": "Needs commissioning"
                      },
                      {
                        "@name": "St",
                        "@desc": "Status subscription"
                      },
                      {
                        "@name": "SimSt",
                        "@desc": "Status Sim messages"
                      },
                      {
                        "@name": "ConfRevNum",
                        "@desc": "Exp. conf. rev."
                      },
                      {
                        "@name": "RxConfRevNum",
                        "@desc": "Rec. conf. rev."
                      },
                      {
                        "@name": "GoCBRef",
                        "@desc": "Ref. GOOSE CB"
                      }
                    ]
                  },
                  {
                    "@lnClass": "LGOS",
                    "@inst": "8",
                    "@lnType": "SIPROTEC5_LNType_LGOS",
                    "@desc": "Subscription 8",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "10c67339-f943-4984-8fff-c8f096d9a1ca"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-06-01 10:06:54"
                        }
                      },
                      {
                        "@name": "NdsCom",
                        "@desc": "Needs commissioning"
                      },
                      {
                        "@name": "St",
                        "@desc": "Status subscription"
                      },
                      {
                        "@name": "SimSt",
                        "@desc": "Status Sim messages"
                      },
                      {
                        "@name": "ConfRevNum",
                        "@desc": "Exp. conf. rev."
                      },
                      {
                        "@name": "RxConfRevNum",
                        "@desc": "Rec. conf. rev."
                      },
                      {
                        "@name": "GoCBRef",
                        "@desc": "Ref. GOOSE CB"
                      }
                    ]
                  },
                  {
                    "@lnClass": "LGOS",
                    "@inst": "9",
                    "@lnType": "SIPROTEC5_LNType_LGOS",
                    "@desc": "Subscription 9",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "d783c8e3-2c4f-48db-a7d9-ee84324d49b0"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-06-01 10:06:54"
                        }
                      },
                      {
                        "@name": "NdsCom",
                        "@desc": "Needs commissioning"
                      },
                      {
                        "@name": "St",
                        "@desc": "Status subscription"
                      },
                      {
                        "@name": "SimSt",
                        "@desc": "Status Sim messages"
                      },
                      {
                        "@name": "ConfRevNum",
                        "@desc": "Exp. conf. rev."
                      },
                      {
                        "@name": "RxConfRevNum",
                        "@desc": "Rec. conf. rev."
                      },
                      {
                        "@name": "GoCBRef",
                        "@desc": "Ref. GOOSE CB"
                      }
                    ]
                  },
                  {
                    "@lnClass": "LGOS",
                    "@inst": "10",
                    "@lnType": "SIPROTEC5_LNType_LGOS",
                    "@desc": "Subscription 10",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "32a80287-d255-4e83-b0a2-e90898553e8f"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-06-01 10:06:54"
                        }
                      },
                      {
                        "@name": "NdsCom",
                        "@desc": "Needs commissioning"
                      },
                      {
                        "@name": "St",
                        "@desc": "Status subscription"
                      },
                      {
                        "@name": "SimSt",
                        "@desc": "Status Sim messages"
                      },
                      {
                        "@name": "ConfRevNum",
                        "@desc": "Exp. conf. rev."
                      },
                      {
                        "@name": "RxConfRevNum",
                        "@desc": "Rec. conf. rev."
                      },
                      {
                        "@name": "GoCBRef",
                        "@desc": "Ref. GOOSE CB"
                      }
                    ]
                  },
                  {
                    "@lnClass": "LGOS",
                    "@inst": "11",
                    "@lnType": "SIPROTEC5_LNType_LGOS",
                    "@desc": "Subscription 11",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "cebb7c99-3c59-4b93-bb5c-d63e24193b0d"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-06-01 10:06:54"
                        }
                      },
                      {
                        "@name": "NdsCom",
                        "@desc": "Needs commissioning"
                      },
                      {
                        "@name": "St",
                        "@desc": "Status subscription"
                      },
                      {
                        "@name": "SimSt",
                        "@desc": "Status Sim messages"
                      },
                      {
                        "@name": "ConfRevNum",
                        "@desc": "Exp. conf. rev."
                      },
                      {
                        "@name": "RxConfRevNum",
                        "@desc": "Rec. conf. rev."
                      },
                      {
                        "@name": "GoCBRef",
                        "@desc": "Ref. GOOSE CB"
                      }
                    ]
                  },
                  {
                    "@lnClass": "LGOS",
                    "@inst": "12",
                    "@lnType": "SIPROTEC5_LNType_LGOS",
                    "@desc": "Subscription 12",
                    "Private": {
                      "@type": "Siemens-MasterId",
                      "#text": "7d8ba840-bb48-470e-94c4-3c5f201210ba"
                    },
                    "DOI": [
                      {
                        "@name": "Mod",
                        "@desc": "Mode (controllable)"
                      },
                      {
                        "@name": "Beh",
                        "@desc": "Behavior"
                      },
                      {
                        "@name": "Health",
                        "@desc": "Health"
                      },
                      {
                        "@name": "NamPlt",
                        "@desc": "Name plate",
                        "DAI": {
                          "@name": "configRev",
                          "Val": "2021-06-01 10:06:54"
                        }
                      },
                      {
                        "@name": "NdsCom",
                        "@desc": "Needs commissioning"
                      },
                      {
                        "@name": "St",
                        "@desc": "Status subscription"
                      },
                      {
                        "@name": "SimSt",
                        "@desc": "Status Sim messages"
                      },
                      {
                        "@name": "ConfRevNum",
                        "@desc": "Exp. conf. rev."
                      },
                      {
                        "@name": "RxConfRevNum",
                        "@desc": "Rec. conf. rev."
                      },
                      {
                        "@name": "GoCBRef",
                        "@desc": "Ref. GOOSE CB"
                      }
                    ]
                  }
                ]
              },
              {
                "@desc": "LCPP1",
                "@inst": "Line1",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "729a31c5-444f-4f76-8c25-38195387e771"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Line1/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "fde53e61-edca-45fc-9513-d9f352e9061e"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
                        }
                      ]
                    },
                    {
                      "@name": "GrRef",
                      "@desc": "GrRef",
                      "DAI": {
                        "@name": "setSrcRef",
                        "Val": "@ApplicationBusBarProt"
                      }
                    }
                  ]
                },
                "LN": {
                  "@prefix": "FB0_",
                  "@lnClass": "GAPC",
                  "@inst": "1",
                  "@lnType": "SIPROTEC5_LNType_GAPC_FB_Busbar_DiffProt_BusZoneGeneral",
                  "@desc": "General",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "a7f7700a-8be3-4dd5-bbf7-2e93a670a6b7"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (status only)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health"
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": {
                        "@name": "configRev",
                        "Val": "2021-02-19 02:41:30"
                      }
                    }
                  ]
                }
              },
              {
                "@desc": "LCPP1_1YB-01",
                "@inst": "Line1_CB",
                "Private": {
                  "@type": "Siemens-MasterId",
                  "#text": "0a1f785f-5924-41bc-a835-55343a4d3e73"
                },
                "LN0": {
                  "@lnClass": "LLN0",
                  "@lnType": "SIPROTEC5_LNType_LLN0_LDevice_Generic",
                  "@desc": "Line1_CB/LLN0",
                  "Private": {
                    "@type": "Siemens-MasterId",
                    "#text": "a12e9efe-bf34-4bf1-9d7e-a989d1c25a5d"
                  },
                  "DOI": [
                    {
                      "@name": "Mod",
                      "@desc": "Mode (controllable)"
                    },
                    {
                      "@name": "Beh",
                      "@desc": "Behavior"
                    },
                    {
                      "@name": "Health",
                      "@desc": "Health",
                      "DAI": {
                        "@name": "stVal",
                        "Val": "Ok"
                      }
                    },
                    {
                      "@name": "NamPlt",
                      "@desc": "Name plate",
                      "DAI": [
                        {
                          "@name": "configRev",
                          "Val": "2021-02-19 02:41:30"
                        },
                        {
                          "@name": "ldNs",
                          "Val": "IEC 61850-7-4:2007"
