<?xml version="1.0" encoding="UTF-8"?>
<SCL version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig">
	<Private type="Siemens-SclLib-V5-Version">V09.20.02.000</Private>
	<Private type="Siemens-SclLib-V5-EditTime">18.06.2024 02:23:13</Private>
	<Private type="Siemens-Configurator-Version">7.50.15</Private>
	<Private type="Siemens_SiedigGooseApplicationStorage">
		<siedig:GooseApplicationStorage>
			<siedig:MacAddrMin>01-0C-CD-01-00-00</siedig:MacAddrMin>
			<siedig:MacAddrMax>01-0C-CD-01-01-FF</siedig:MacAddrMax>
			<siedig:GooseApplication name="GOOSE Application_0021" profileName="PriorityDetailedSetting">
				<siedig:AppId>0021</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">2</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1024</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="ba3d4cfbe60c48b5b7d9879adb32b836" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_0023" profileName="PriorityDetailedSetting">
				<siedig:AppId>0023</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">2</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1024</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="9a0afbb496e04ce99ce61f4be43f8eb5" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_0025" profileName="PriorityDetailedSetting">
				<siedig:AppId>0025</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">2</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1024</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="5b72b7b8765f4063b69ee429eeccf50e" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_0027" profileName="PriorityDetailedSetting">
				<siedig:AppId>0027</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">2</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1024</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="b301f8820ea647f2855adf0a67384aa2" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_003B" profileName="PriorityDetailedSetting">
				<siedig:AppId>003B</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">2</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1024</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="08162063703a432e8bcbdbaacfc42d57" />
			</siedig:GooseApplication>
		</siedig:GooseApplicationStorage>
	</Private>
	<Header id="IEC station 1" version="1" revision="15" toolID="IEC 61850 System Configurator, Version: 7.70.17" nameStructure="IEDName">
		<Text>IEC station 1</Text>
		<History>
			<Hitem version="1" revision="1" when="Wednesday, October 25, 2023 9:30:53 PM" who="Licenced User:  class Machine: DESKTOP-FMQBTH9 User: PANU" what="Device BUSDIFF is imported from C:\Users\class\AppData\Local\Temp\cezmjivx.1pe\BUSDIFF.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="2" when="Wednesday, October 25, 2023 9:30:54 PM" who="Licenced User:  class Machine: DESKTOP-FMQBTH9 User: PANU" what="Device LINE_01_MAIN1 is imported from C:\Users\class\AppData\Local\Temp\cezmjivx.1pe\LINE_01_MAIN1.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="3" when="Wednesday, October 25, 2023 9:30:55 PM" who="Licenced User:  class Machine: DESKTOP-FMQBTH9 User: PANU" what="Device TP_01_MAIN1 is imported from C:\Users\class\AppData\Local\Temp\cezmjivx.1pe\TP_01_MAIN1.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="4" when="Wednesday, October 25, 2023 9:30:55 PM" who="Licenced User:  class Machine: DESKTOP-FMQBTH9 User: PANU" what="Device LINE_02_MAIN1 is imported from C:\Users\class\AppData\Local\Temp\cezmjivx.1pe\LINE_02_MAIN1.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="5" when="Wednesday, October 25, 2023 9:30:56 PM" who="Licenced User:  class Machine: DESKTOP-FMQBTH9 User: PANU" what="Device TP_02_MAIN1 is imported from C:\Users\class\AppData\Local\Temp\cezmjivx.1pe\TP_02_MAIN1.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="6" when="Saturday, January 27, 2024 10:51:01 AM" who="Licenced User:  PANU Machine: DESKTOP-FMQBTH9 User: PANU" what="Automatic archive done at : C:\Users\CMI_EWS\Documents\Automation\Chiang Mai 9_V17_V17\IEC station 1\Archive\IEC station 1_20240127_105101.sz" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="7" when="Saturday, January 27, 2024 10:51:01 AM" who="Licenced User:  PANU Machine: DESKTOP-FMQBTH9 User: PANU" what="Station is upgraded from IEC 61850 System Configurator, Version: 7.30.16 to 7.50.15." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="8" when="Saturday, January 27, 2024 10:51:02 AM" who="Licenced User:  PANU Machine: DESKTOP-FMQBTH9 User: PANU" what="Device BUSDIFF updated from C:\Users\class\AppData\Local\Temp\lyifiivq.bgr\BUSDIFF.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="9" when="Saturday, January 27, 2024 10:51:02 AM" who="Licenced User:  PANU Machine: DESKTOP-FMQBTH9 User: PANU" what="Device LINE_01_MAIN1 updated from C:\Users\class\AppData\Local\Temp\lyifiivq.bgr\LINE_01_MAIN1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="10" when="Saturday, January 27, 2024 10:51:03 AM" who="Licenced User:  PANU Machine: DESKTOP-FMQBTH9 User: PANU" what="Device TP_01_MAIN1 updated from C:\Users\class\AppData\Local\Temp\lyifiivq.bgr\TP_01_MAIN1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="11" when="Saturday, January 27, 2024 10:51:03 AM" who="Licenced User:  PANU Machine: DESKTOP-FMQBTH9 User: PANU" what="Device LINE_02_MAIN1 updated from C:\Users\class\AppData\Local\Temp\lyifiivq.bgr\LINE_02_MAIN1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="12" when="Saturday, January 27, 2024 10:51:03 AM" who="Licenced User:  PANU Machine: DESKTOP-FMQBTH9 User: PANU" what="Device TP_02_MAIN1 updated from C:\Users\class\AppData\Local\Temp\lyifiivq.bgr\TP_02_MAIN1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="13" when="Tuesday, June 18, 2024 2:22:25 AM" who="Licenced User:  PANU Machine: DESKTOP-FMQBTH9 User: PANU" what="Automatic archive done at : C:\Users\CMI_EWS\Documents\Automation\Chiang Mai 9_V17_V17\IEC station 1\Archive\IEC station 1_20240618_022225.sz" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="14" when="Tuesday, June 18, 2024 2:22:25 AM" who="Licenced User:  PANU Machine: DESKTOP-FMQBTH9 User: PANU" what="Station is upgraded from IEC 61850 System Configurator, Version: 7.50.15 to 7.70.17." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="15" when="Tuesday, June 18, 2024 2:23:13 AM" who="Licenced User:  PANU Machine: DESKTOP-FMQBTH9 User: PANU" what="SCD file exported as Edition2B." why="IEC 61850 System Configurator User Action" />
		</History>
	</Header>
	<Substation name="Chiang Mai 9">
		<VoltageLevel name="Voltage level1">
			<Voltage unit="V" multiplier="k">400</Voltage>
			<Bay name="LCPP1">
				<ConductingEquipment name="1YS-01" virtual="false" type="DIS">
					<LNode iedName="BUSDIFF" ldInst="Line1_DS_01" lnClass="XSWI" lnInst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" />
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/BB1/CN_BB1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="BB1" cNodeName="CN_BB1" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/LCPP1/CN1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP1" cNodeName="CN1" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="1YS-02" virtual="false" type="DIS">
					<LNode iedName="BUSDIFF" ldInst="Line1_DS_02" lnClass="XSWI" lnInst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" />
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/BB2/CN_BB2" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="BB2" cNodeName="CN_BB2" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/LCPP1/CN1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP1" cNodeName="CN1" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="1YB-01" virtual="false" type="CBR">
					<LNode iedName="BUSDIFF" ldInst="Line1_CB" lnClass="XCBR" lnInst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" />
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/LCPP1/CN1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP1" cNodeName="CN1" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/LCPP1/CN2" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP1" cNodeName="CN2" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="1YC-01" virtual="false" type="CTR">
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/LCPP1/CN2" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP1" cNodeName="CN2" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/LCPP1/CN6" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP1" cNodeName="CN6" />
					<SubEquipment name="A" phase="A" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="1" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="B" phase="B" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="2" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="C" phase="C" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="3" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="N" phase="N" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="4" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
				</ConductingEquipment>
				<ConductingEquipment name="WB1" virtual="false" type="IFL">
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/LCPP1/CN3" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP1" cNodeName="CN3" />
				</ConductingEquipment>
				<ConductingEquipment name="1YS-03" virtual="false" type="DIS">
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/LCPP1/CN6" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP1" cNodeName="CN6" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/LCPP1/CN3" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP1" cNodeName="CN3" />
				</ConductingEquipment>
				<ConnectivityNode name="CN1" pathName="Chiang Mai 9/Voltage level1/LCPP1/CN1" />
				<ConnectivityNode name="CN2" pathName="Chiang Mai 9/Voltage level1/LCPP1/CN2" />
				<ConnectivityNode name="CN3" pathName="Chiang Mai 9/Voltage level1/LCPP1/CN3" />
				<ConnectivityNode name="CN6" pathName="Chiang Mai 9/Voltage level1/LCPP1/CN6" />
			</Bay>
			<Bay name="TCPP1">
				<ConductingEquipment name="2YS-01" virtual="false" type="DIS">
					<LNode iedName="BUSDIFF" ldInst="Bay2_Ds1" lnClass="XSWI" lnInst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" />
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/BB1/CN_BB1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="BB1" cNodeName="CN_BB1" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/TCPP1/CN1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP1" cNodeName="CN1" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="2YS-02" virtual="false" type="DIS">
					<LNode iedName="BUSDIFF" ldInst="Bay2_Ds2" lnClass="XSWI" lnInst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" />
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/BB2/CN_BB2" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="BB2" cNodeName="CN_BB2" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/TCPP1/CN1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP1" cNodeName="CN1" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="2YB-01" virtual="false" type="CBR">
					<LNode iedName="BUSDIFF" ldInst="Bay2_CB3p1" lnClass="XCBR" lnInst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" />
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/TCPP1/CN1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP1" cNodeName="CN1" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/TCPP1/CN2" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP1" cNodeName="CN2" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="2YC-01" virtual="false" type="CTR">
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/TCPP1/CN2" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP1" cNodeName="CN2" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/TCPP1/CN6" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP1" cNodeName="CN6" />
					<SubEquipment name="A" phase="A" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph2" lnClass="TCTR" lnInst="1" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="B" phase="B" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph2" lnClass="TCTR" lnInst="2" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="C" phase="C" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph2" lnClass="TCTR" lnInst="3" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="N" phase="N" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph2" lnClass="TCTR" lnInst="4" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
				</ConductingEquipment>
				<ConductingEquipment name="WB1" virtual="false" type="IFL">
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/TCPP1/CN3" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP1" cNodeName="CN3" />
				</ConductingEquipment>
				<ConductingEquipment name="2YS-03" virtual="false" type="DIS">
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/TCPP1/CN6" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP1" cNodeName="CN6" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/TCPP1/CN3" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP1" cNodeName="CN3" />
				</ConductingEquipment>
				<ConnectivityNode name="CN1" pathName="Chiang Mai 9/Voltage level1/TCPP1/CN1" />
				<ConnectivityNode name="CN2" pathName="Chiang Mai 9/Voltage level1/TCPP1/CN2" />
				<ConnectivityNode name="CN3" pathName="Chiang Mai 9/Voltage level1/TCPP1/CN3" />
				<ConnectivityNode name="CN6" pathName="Chiang Mai 9/Voltage level1/TCPP1/CN6" />
			</Bay>
			<Bay name="LCPP2">
				<ConductingEquipment name="3YS-01" virtual="false" type="DIS">
					<LNode iedName="BUSDIFF" ldInst="Bay3_Ds1" lnClass="XSWI" lnInst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" />
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/BB1/CN_BB1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="BB1" cNodeName="CN_BB1" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/LCPP2/CN1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP2" cNodeName="CN1" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="3YS-02" virtual="false" type="DIS">
					<LNode iedName="BUSDIFF" ldInst="Bay3_Ds2" lnClass="XSWI" lnInst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" />
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/BB2/CN_BB2" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="BB2" cNodeName="CN_BB2" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/LCPP2/CN1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP2" cNodeName="CN1" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="3YB-01" virtual="false" type="CBR">
					<LNode iedName="BUSDIFF" ldInst="Bay3_CB3p1" lnClass="XCBR" lnInst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" />
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/LCPP2/CN1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP2" cNodeName="CN1" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/LCPP2/CN2" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP2" cNodeName="CN2" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="3YC-01" virtual="false" type="CTR">
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/LCPP2/CN2" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP2" cNodeName="CN2" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/LCPP2/CN6" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP2" cNodeName="CN6" />
					<SubEquipment name="A" phase="A" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph3" lnClass="TCTR" lnInst="1" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="B" phase="B" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph3" lnClass="TCTR" lnInst="2" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="C" phase="C" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph3" lnClass="TCTR" lnInst="3" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="N" phase="N" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph3" lnClass="TCTR" lnInst="4" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
				</ConductingEquipment>
				<ConductingEquipment name="WB1" virtual="false" type="IFL">
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/LCPP2/CN3" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP2" cNodeName="CN3" />
				</ConductingEquipment>
				<ConductingEquipment name="3YS-03" virtual="false" type="DIS">
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/LCPP2/CN6" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP2" cNodeName="CN6" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/LCPP2/CN3" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="LCPP2" cNodeName="CN3" />
				</ConductingEquipment>
				<ConnectivityNode name="CN1" pathName="Chiang Mai 9/Voltage level1/LCPP2/CN1" />
				<ConnectivityNode name="CN2" pathName="Chiang Mai 9/Voltage level1/LCPP2/CN2" />
				<ConnectivityNode name="CN3" pathName="Chiang Mai 9/Voltage level1/LCPP2/CN3" />
				<ConnectivityNode name="CN6" pathName="Chiang Mai 9/Voltage level1/LCPP2/CN6" />
			</Bay>
			<Bay name="TCPP2">
				<ConductingEquipment name="4YS-01" virtual="false" type="DIS">
					<LNode iedName="BUSDIFF" ldInst="Bay4_Ds1" lnClass="XSWI" lnInst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" />
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/BB1/CN_BB1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="BB1" cNodeName="CN_BB1" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/TCPP2/CN1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP2" cNodeName="CN1" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="4YS-02" virtual="false" type="DIS">
					<LNode iedName="BUSDIFF" ldInst="Bay4_Ds2" lnClass="XSWI" lnInst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" />
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/BB2/CN_BB2" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="BB2" cNodeName="CN_BB2" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/TCPP2/CN1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP2" cNodeName="CN1" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="4YB-01" virtual="false" type="CBR">
					<LNode iedName="BUSDIFF" ldInst="Bay4_CB3p1" lnClass="XCBR" lnInst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" />
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/TCPP2/CN1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP2" cNodeName="CN1" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/TCPP2/CN2" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP2" cNodeName="CN2" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="4YC-01" virtual="false" type="CTR">
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/TCPP2/CN2" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP2" cNodeName="CN2" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/TCPP2/CN6" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP2" cNodeName="CN6" />
					<SubEquipment name="A" phase="A" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph4" lnClass="TCTR" lnInst="1" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="B" phase="B" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph4" lnClass="TCTR" lnInst="2" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="C" phase="C" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph4" lnClass="TCTR" lnInst="3" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="N" phase="N" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph4" lnClass="TCTR" lnInst="4" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
				</ConductingEquipment>
				<ConductingEquipment name="WB1" virtual="false" type="IFL">
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/TCPP2/CN3" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP2" cNodeName="CN3" />
				</ConductingEquipment>
				<ConductingEquipment name="4YS-03" virtual="false" type="DIS">
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/TCPP2/CN6" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP2" cNodeName="CN6" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/TCPP2/CN3" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="TCPP2" cNodeName="CN3" />
				</ConductingEquipment>
				<ConnectivityNode name="CN1" pathName="Chiang Mai 9/Voltage level1/TCPP2/CN1" />
				<ConnectivityNode name="CN2" pathName="Chiang Mai 9/Voltage level1/TCPP2/CN2" />
				<ConnectivityNode name="CN3" pathName="Chiang Mai 9/Voltage level1/TCPP2/CN3" />
				<ConnectivityNode name="CN6" pathName="Chiang Mai 9/Voltage level1/TCPP2/CN6" />
			</Bay>
			<Bay name="BCPP">
				<ConductingEquipment name="BYS-01" virtual="false" type="DIS">
					<LNode iedName="BUSDIFF" ldInst="Bay5_Ds1" lnClass="XSWI" lnInst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" />
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/BB1/CN_BB1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="BB1" cNodeName="CN_BB1" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/BCPP/CN1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="BCPP" cNodeName="CN1" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="BYS-02" virtual="false" type="DIS">
					<LNode iedName="BUSDIFF" ldInst="Bay5_Ds2" lnClass="XSWI" lnInst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" />
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/BB2/CN_BB2" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="BB2" cNodeName="CN_BB2" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/BCPP/CN5" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="BCPP" cNodeName="CN5" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="BYB-01" virtual="false" type="CBR">
					<LNode iedName="BUSDIFF" ldInst="Bay5_CB3p1" lnClass="XCBR" lnInst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" />
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/BCPP/CN1" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="BCPP" cNodeName="CN1" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/BCPP/CN2" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="BCPP" cNodeName="CN2" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="BYC-01" virtual="false" type="CTR">
					<Terminal name="T1" connectivityNode="Chiang Mai 9/Voltage level1/BCPP/CN2" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="BCPP" cNodeName="CN2" />
					<Terminal name="T2" connectivityNode="Chiang Mai 9/Voltage level1/BCPP/CN5" substationName="Chiang Mai 9" voltageLevelName="Voltage level1" bayName="BCPP" cNodeName="CN5" />
					<SubEquipment name="A" phase="A" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph5" lnClass="TCTR" lnInst="1" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="B" phase="B" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph5" lnClass="TCTR" lnInst="2" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="C" phase="C" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph5" lnClass="TCTR" lnInst="3" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="N" phase="N" virtual="false">
						<LNode iedName="BUSDIFF" ldInst="PowS_MeasPointI3ph5" lnClass="TCTR" lnInst="4" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
				</ConductingEquipment>
				<ConnectivityNode name="CN2" pathName="Chiang Mai 9/Voltage level1/BCPP/CN2" />
				<ConnectivityNode name="CN1" pathName="Chiang Mai 9/Voltage level1/BCPP/CN1" />
				<ConnectivityNode name="CN5" pathName="Chiang Mai 9/Voltage level1/BCPP/CN5" />
			</Bay>
			<Bay name="BB1">
				<ConnectivityNode name="CN_BB1" pathName="Chiang Mai 9/Voltage level1/BB1/CN_BB1" />
			</Bay>
			<Bay name="BB2">
				<ConnectivityNode name="CN_BB2" pathName="Chiang Mai 9/Voltage level1/BB2/CN_BB2" />
			</Bay>
		</VoltageLevel>
	</Substation>
	<Communication>
		<SubNetwork name="Default_subnet" type="8-MMS">
			<Private type="Siemens-Start-Address">172.16.0.1</Private>
			<ConnectedAP iedName="BUSDIFF" apName="E" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.0.115.200</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="ApplicationBusBarProt" cbName="gseGOOSE_TX">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-33</P>
						<P type="APPID" xsi:type="tP_APPID">0021</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">1024</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="LINE_01_MAIN1" apName="E" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.0.115.10</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="Application" cbName="gseGOOSE_TX">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-35</P>
						<P type="APPID" xsi:type="tP_APPID">0023</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">1024</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="TP_01_MAIN1" apName="E" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.0.115.20</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="Application" cbName="gseGOOSE_TX">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-37</P>
						<P type="APPID" xsi:type="tP_APPID">0025</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">1024</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="LINE_02_MAIN1" apName="E" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.0.115.30</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="Application" cbName="gseGOOSE_TX">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-39</P>
						<P type="APPID" xsi:type="tP_APPID">0027</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">1024</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="TP_02_MAIN1" apName="E" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.0.115.40</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="Application" cbName="gseGOOSE_TX">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-3B</P>
						<P type="APPID" xsi:type="tP_APPID">003B</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">1024</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED desc="BUSDIFF" name="BUSDIFF" type="7SS85" manufacturer="SIEMENS" configVersion="V08.83.04" originalSclVersion="2007" originalSclRevision="B" owner="IEC station 1">
		<Private type="Siemens-MasterId">855af72c-a2da-43f1-92f9-c9cf5eabdbb3</Private>
		<Private type="Siemens-s7ManagerName">BUSDIFF</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SS85-DAAA-AA0-0AAAA0-AKB111-12111B-BAA000-000AC0-CC1BA1-CC1CC1-EB0</Private>
		<Private type="Siemens-Siprotec5-Application-Template">BusbarProt_7SS85_Basic</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">88304</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V08.83.04</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">855af72c-a2da-43f1-92f9-c9cf5eabdbb3</Private>
		<Services nameLength="64">
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
				<TimeSyncProt sntp="true" c37_238="false" other="false" />
			</ClientServices>
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" />
			<FileHandling />
			<SupSubscription maxGo="128" maxSv="0" />
			<ValueHandling setToRO="false" />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt ipv6="false" />
		</Services>
		<AccessPoint desc="Port E" name="E" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="Application BBP" inst="ApplicationBusBarProt">
					<Private type="Siemens-MasterId">8d98e5cb-ff79-430b-8def-99079e734370</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
						<Private type="Siemens-MasterId">40a2f937-1f83-4eb4-abdc-8e8bf5bf105f</Private>
						<DataSet name="dsDI">
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="F50BFFail" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="ACsupplyFail" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="CommAlarm" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="LANAFail" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="LANBFail" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="Spare1" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="Spare2" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="Spare3" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="Spare4" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="Spare5" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="Spare6" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="Spare7" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="Spare8" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="Spare9" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="Spare10" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="CMDG1" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="CMDG2" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="Group1" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="Group2" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="LLN0" doName="LedTstStrt" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="LTMS" lnInst="0" doName="TmSynErr" fc="ST" />
							<FCDA ldInst="BBar_BusbarProtection" prefix="" lnClass="PTRC" lnInst="1" doName="BusDiffPhA" fc="ST" />
							<FCDA ldInst="BBar_BusbarProtection" prefix="" lnClass="PTRC" lnInst="1" doName="BusDiffPhB" fc="ST" />
							<FCDA ldInst="BBar_BusbarProtection" prefix="" lnClass="PTRC" lnInst="1" doName="BusDiffPhC" fc="ST" />
							<FCDA ldInst="BBar_BusbarProtection" prefix="" lnClass="PTRC" lnInst="1" doName="Bus1DiffTrip" fc="ST" />
							<FCDA ldInst="BBar_BusbarProtection" prefix="" lnClass="PTRC" lnInst="1" doName="Bus2DiffTrip" fc="ST" />
							<FCDA ldInst="BBar_Supervision" prefix="DifC_" lnClass="GAPC" lnInst="1" doName="CTSubPhA" fc="ST" />
							<FCDA ldInst="BBar_Supervision" prefix="DifC_" lnClass="GAPC" lnInst="1" doName="CTSubPhB" fc="ST" />
							<FCDA ldInst="BBar_Supervision" prefix="DifC_" lnClass="GAPC" lnInst="1" doName="CTSubPhC" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="4" doName="SWPS" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="4" doName="OnSCPS" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="4" doName="OnPanel" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="6" doName="Busdiff87BOp" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="6" doName="ResetBlock" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="5" doName="SW87B" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="5" doName="SW87BON" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="5" doName="SW87BOFF" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="5" doName="OpClsPrg" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="5" doName="OpOpnPrg" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="5" doName="OpClsFail" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="5" doName="OpOpnFail" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="5" doName="EnaCls" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="5" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="1" doName="F50BFDcFail" fc="ST" />
							<FCDA ldInst="BBar_BusbarProtection" prefix="" lnClass="PTRC" lnInst="1" doName="Bus1DiffPhA" fc="ST" />
							<FCDA ldInst="BBar_BusbarProtection" prefix="" lnClass="PTRC" lnInst="1" doName="Bus1DiffPhB" fc="ST" />
							<FCDA ldInst="BBar_BusbarProtection" prefix="" lnClass="PTRC" lnInst="1" doName="Bus1DiffPhC" fc="ST" />
							<FCDA ldInst="BBar_BusbarProtection" prefix="" lnClass="PTRC" lnInst="1" doName="Bus2DiffPhA" fc="ST" />
							<FCDA ldInst="BBar_BusbarProtection" prefix="" lnClass="PTRC" lnInst="1" doName="Bus2DiffPhB" fc="ST" />
							<FCDA ldInst="BBar_BusbarProtection" prefix="" lnClass="PTRC" lnInst="1" doName="Bus2DiffPhC" fc="ST" />
							<FCDA ldInst="BBar_BusbarProtection" prefix="" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="ComSupervision_GOOSE" prefix="" lnClass="CALH" lnInst="1" doName="GOOSEAlarm" fc="ST" />
						</DataSet>
						<DataSet name="dsGOOSE_TX">
							<Private type="Siemens-GUID">ba3d4cfbe60c48b5b7d9879adb32b836</Private>
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="6" doName="ResetBlock" daName="stVal" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="6" doName="ResetBlock" daName="q" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="7" doName="BusdiffOpL1" daName="stVal" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="7" doName="BusdiffOpL1" daName="q" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="7" doName="BusdiffOpL2" daName="stVal" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="7" doName="BusdiffOpL2" daName="q" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="7" doName="BusdiffOpTP1" daName="stVal" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="7" doName="BusdiffOpTP1" daName="q" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="7" doName="BusdiffOpTP2" daName="stVal" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="7" doName="BusdiffOpTP2" daName="q" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="7" doName="BusdiffOpBC" daName="stVal" fc="ST" />
							<FCDA ldInst="ApplicationBusBarProt" prefix="" lnClass="USER" lnInst="7" doName="BusdiffOpBC" daName="q" fc="ST" />
						</DataSet>
						<ReportControl datSet="dsDI" rptID="BUSDIFF/ApplicationBusBarProt/LLN0$BR$dsDI" confRev="1" buffered="true" bufTime="100" name="dsDI">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" bufOvfl="false" />
							<RptEnabled max="4" />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="BUSDIFFApplicationBusBarProt/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Mod" desc="Application mode" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health (61850 only)" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset" />
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LedTstStrt" desc="&gt;LED reset" />
						<GSEControl datSet="dsGOOSE_TX" confRev="1" type="GOOSE" appID="BUSDIFF/ApplicationBusBarProt/LLN0/dsGOOSE_TX" name="gseGOOSE_TX">
							<IEDName apRef="E">LINE_01_MAIN1</IEDName>
							<IEDName apRef="E">TP_01_MAIN1</IEDName>
							<IEDName apRef="E">LINE_02_MAIN1</IEDName>
							<IEDName apRef="E">TP_02_MAIN1</IEDName>
						</GSEControl>
						<SettingControl numOfSGs="4" actSG="1">
							<Private type="Siemens-MasterId">00a8a5fe-2182-44f2-b666-02188f4ba6f0</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="1" lnType="SIPROTEC5_LNType_LPHD_Application" desc="Device">
						<Private type="Siemens-MasterId">6646f615-daea-420c-943e-e766ccb8acd0</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7SS85-DAAA-AA0-0AAAA0-AKB111-12111B-BAA000-000AC0-CC1BA1-CC1CC1-EB0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V08.83</Val>
							</DAI>
							<DAI name="model">
								<Val>7SS85</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Device startup" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Device operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
						<DOI name="PrcModIna" desc="Process mode inactive" />
					</LN>
					<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
						<Private type="Siemens-MasterId">996f3859-145f-427e-b716-7788ae020bec</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrWrn" desc="Group warning" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
						<Private type="Siemens-MasterId">ed9f7eec-bbc8-4521-a1dc-b6677499389b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Daylight saving time" />
						<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
							<DAI name="setVal">
								<Val>420</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmUseDT" desc="Switch daylight sav. time">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="TmChgDT" desc="Start of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmChgST" desc="End of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time sync.">
						<Private type="Siemens-MasterId">25f4440c-1a66-46dc-a1e0-f072d01ae2bb</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc" desc="Current time source">
							<DAI name="stVal">
								<Val>not supported</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrcTyp" desc="Type of clock source">
							<DAI name="stVal">
								<Val>Unknown</Val>
							</DAI>
						</DOI>
						<DOI name="TmChSt1" desc="Status time source 1" />
						<DOI name="TmChSt2" desc="Status time source 2" />
						<DOI name="TmSynErr" desc="Time sync. error" />
					</LN>
					<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
						<Private type="Siemens-MasterId">aad97a45-bd03-4647-aef7-e4e5c640dfcf</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrk" desc="Common Tracking" />
						<DOI name="SgcbTrk" desc="Settings grps. access" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG">
						<Private type="Siemens-MasterId">7fd00c46-deb1-43b3-981d-4ccdf2dcf10f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="Group indicat.">
						<Private type="Siemens-MasterId">b3ecd827-55bf-432f-a81d-15c6eaa70f27</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="LV.Compartment">
						<Private type="Siemens-MasterId">7fabce7e-d66f-4c54-838a-debd6738679d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="CMDG1" desc="CMD_G1" />
						<DOI name="CMDG2" desc="CMD_G2" />
						<DOI name="CMDG3" desc="CMD_G3" />
						<DOI name="CMDG4" desc="CMD_G4" />
						<DOI name="Group1" desc="Group1" />
						<DOI name="Group2" desc="Group2" />
						<DOI name="Group3" desc="Group3" />
						<DOI name="Group4" desc="Group4" />
						<DOI name="F50BFDcFail" desc="F50BF DC Supply Fail" />
						<DOI name="F50BFFail" desc="F50BF Relay Fail" />
						<DOI name="ACsupplyFail" desc="AC Supply Panel Fail" />
						<DOI name="CommAlarm" desc="Common Alarm" />
						<DOI name="Spare1" desc="Alarm Horn" />
						<DOI name="Spare2" desc="Spare2" />
						<DOI name="Spare3" desc="Spare3" />
						<DOI name="Spare4" desc="Spare4" />
						<DOI name="Spare5" desc="Spare5" />
						<DOI name="Spare6" desc="Spare6" />
						<DOI name="Spare7" desc="Spare7" />
						<DOI name="Spare8" desc="Spare8" />
						<DOI name="Spare9" desc="Spare9" />
						<DOI name="Spare10" desc="Spare10" />
						<DOI name="LANAFail" desc="LAN A FAIL" />
						<DOI name="LANBFail" desc="LAN B FAIL" />
						<DOI name="Isolator0BYS" desc="Isolator Alarm 0BYS" />
						<DOI name="Isolator01YS" desc="Isolator Alarm 01YS" />
						<DOI name="Isolator02YS" desc="Isolator Alarm 02YS" />
						<DOI name="Isolator03YS" desc="Isolator Alarm 03YS" />
						<DOI name="Isolator04YS" desc="Isolator Alarm 04YS" />
					</LN>
					<LN prefix="" lnClass="USER" inst="2" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="Annunciator">
						<Private type="Siemens-MasterId">a0efb978-d917-4c95-a40a-74121432cbc1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="Bus1 Diff. Phase A" />
						<DOI name="SPS1" desc="Bus1 Diff. Phase B" />
						<DOI name="SPS2" desc="Bus1 Diff. Phase C" />
						<DOI name="SPS3" desc="Bus2 Diff. Phase A" />
						<DOI name="SPS4" desc="Bus2 Diff. Phase B" />
						<DOI name="SPS5" desc="Bus2 Diff. Phase C" />
						<DOI name="SPS6" desc="Bus1 Diff. Trip" />
						<DOI name="SPS7" desc="Bus2 Diff. Trip" />
						<DOI name="SPS8" desc="CT Supervision. Phase A" />
						<DOI name="SPS9" desc="CT Supervision. Phase B" />
						<DOI name="SPS10" desc="CT Supervision. Phase C" />
					</LN>
					<LN prefix="" lnClass="USER" inst="3" lnType="SIPROTEC5_LNType_USER_Universal_2" desc="Goose Receive">
						<Private type="Siemens-MasterId">0449c974-2d35-4fdb-9c3c-9cbff32412e0</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-03-08 12:52:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="4" lnType="SIPROTEC5_LNType_USER_Universal_3" desc="SW_PANEL/SCPS">
						<Private type="Siemens-MasterId">ed9bf821-03dd-4b10-bb84-78ddb67bec71</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-07-31 20:22:05</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SWPS" desc="SW_PANEL/SCPS">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="OnPanel" desc="ON_Panel" />
						<DOI name="OnSCPS" desc="ON_SCPS" />
					</LN>
					<LN prefix="" lnClass="USER" inst="5" lnType="SIPROTEC5_LNType_Ctl_USER_Universal" desc="CUT-OFF SW87B">
						<Private type="Siemens-MasterId">e8711533-17ea-49ce-8181-21b3226ffd05</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-07-31 20:22:05</Val>
							</DAI>
						</DOI>
						<DOI name="SW87B" desc="SW_87B">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SW87BON" desc="SW87B_ON" />
						<DOI name="SW87BOFF" desc="SW87B_OFF" />
						<DOI name="OpClsPrg" desc="SW87B_ON Command From" />
						<DOI name="OpOpnPrg" desc="SW87B_OFF Command From" />
						<DOI name="OpClsFail" desc="SW87B_ON Command Fail" />
						<DOI name="OpOpnFail" desc="SW87B_OFF Command Fail" />
						<DOI name="EnaCls" desc="SW87B_Enable ON" />
						<DOI name="EnaOpn" desc="SW87B_Enable OFF" />
					</LN>
					<LN prefix="" lnClass="USER" inst="6" lnType="SIPROTEC5_LNType_USER_Universal_4" desc="Lockout 86B">
						<Private type="Siemens-MasterId">f33a600d-228f-41b8-8a9d-832cda2ef87b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-07-31 20:26:56</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Busdiff87BOp" desc="87B_Operated" />
						<DOI name="Lockout86BOp" desc="86B_Operated" />
						<DOI name="ResetBlock" desc="Reset Blockclose" />
					</LN>
					<LN prefix="" lnClass="USER" inst="7" lnType="SIPROTEC5_LNType_USER_Universal_5" desc="GOOSE Send">
						<Private type="Siemens-MasterId">7827647e-788f-44b2-bf3b-8bebcc963cb6</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-07-31 21:14:50</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="BusdiffOpL1" desc="87B Operated Line1" />
						<DOI name="BusdiffOpL2" desc="87B Operated Line2" />
						<DOI name="BusdiffOpTP1" desc="87B Operated TP1" />
						<DOI name="BusdiffOpTP2" desc="87B Operated TP2" />
						<DOI name="BusdiffOpBC" desc="87B Operated BC" />
					</LN>
				</LDevice>
				<LDevice desc="BBar" inst="BBar">
					<Private type="Siemens-MasterId">0b0693e5-8276-4a9b-a567-f2e778dfa6b9</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BBar/LLN0">
						<Private type="Siemens-MasterId">3e042a47-6dd2-422c-8d0e-3a16ffb28736</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ApplicationBusBarProt</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FB0_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FG_Busbar" desc="General">
						<Private type="Siemens-MasterId">b83ad74d-52dc-43cc-b6b7-cdd8f2112cdc</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FB_Busbar_GroupIndication" desc="Group indicat.">
						<Private type="Siemens-MasterId">e6df2960-ada7-4969-a5a8-eb0ab09ce026</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
					</LN>
				</LDevice>
				<LDevice desc="BBar_87B" inst="BBar_BusbarProtection">
					<Private type="Siemens-MasterId">360c333c-c24d-4ca7-a1e1-7f4cbad574e6</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BBar_BusbarProtection/LLN0">
						<Private type="Siemens-MasterId">4710747a-0f45-4bfc-b119-5c7d31bb8557</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@BBar</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FB0_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Diff.Prot. general">
						<Private type="Siemens-MasterId">ce4858af-e058-4f9a-8875-1a72b57a6162</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FB_Busbar_DiffProt_GroupIndication" desc="Group indicat.">
						<Private type="Siemens-MasterId">e70638a6-cce7-491e-aa5b-08c82f51a5f3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate diff. prot." />
						<DOI name="BusDiffPhA" desc="BUS DIFFERENTAL Ph A" />
						<DOI name="BusDiffPhB" desc="BUS DIFFERENTAL Ph B" />
						<DOI name="BusDiffPhC" desc="BUS DIFFERENTAL Ph C" />
						<DOI name="Bus1DiffTrip" desc="BUS 1 DIFFERENTAL TRIP" />
						<DOI name="Bus2DiffTrip" desc="BUS 2 DIFFERENTAL TRIP" />
						<DOI name="Bus1DiffPhA" desc="BUS 1 DIFFERENTAL Ph A" />
						<DOI name="Bus1DiffPhB" desc="BUS 1 DIFFERENTAL Ph B" />
						<DOI name="Bus1DiffPhC" desc="BUS 1 DIFFERENTAL Ph C" />
						<DOI name="Bus2DiffPhA" desc="BUS 2 DIFFERENTAL Ph A" />
						<DOI name="Bus2DiffPhB" desc="BUS 2 DIFFERENTAL Ph B" />
						<DOI name="Bus2DiffPhC" desc="BUS 2 DIFFERENTAL Ph C" />
					</LN>
					<LN prefix="CZ_" lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_PDIF_FB_Busbar_DiffProt_CheckZone" desc="Check zone">
						<Private type="Siemens-MasterId">5155b47a-d170-4268-b15f-c76877816864</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate diff. prot." />
					</LN>
					<LN prefix="BZGen" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB_Busbar_DiffProt_BusZoneGeneral" desc="Bus zone gen.">
						<Private type="Siemens-MasterId">6fe2fece-5987-46f8-95da-03e4d3cc314f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BZ_" lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_PDIF_FB_Busbar_DiffProt_BusZone" desc="Bus zone A">
						<Private type="Siemens-MasterId">1e2bacbe-1b73-48c1-9257-942a337cb939</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate diff. prot." />
						<DOI name="IdSupRp" desc="Alarm diff.curr.sup." />
						<DOI name="BloByBI" desc="Blocked" />
						<DOI name="BlkBzBI" desc="&gt;Block" />
						<DOI name="BlkBzBbp" desc="Block diff. prot.">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BFP_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CB fail. gen.">
						<Private type="Siemens-MasterId">4bbe0599-ccd9-4880-8c2c-70688e760987</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ExTBZ" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Ext. trip BZ">
						<Private type="Siemens-MasterId">84754cf1-b9f2-4249-8085-bb64d059d978</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_6" desc="Protection Trip &amp; SW">
						<Private type="Siemens-MasterId">4b433ca1-066d-40fa-b815-a4b7401c0824</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-03-08 12:52:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Z1CBfailOp" desc="50BF Zone 1 Operate" />
						<DOI name="Z2CBfailOp" desc="50BF Zone 2 Operate" />
						<DOI name="BussDiffOp" desc="87B Operate" />
					</LN>
					<LN prefix="BZ_" lnClass="PDIF" inst="2" lnType="SIPROTEC5_LNType_PDIF_FB_Busbar_DiffProt_BusZone_1" desc="Bus zone B">
						<Private type="Siemens-MasterId">a6858f86-31e3-4fd6-ad68-bec64e95d9c4</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 10:59:48</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate diff. prot." />
						<DOI name="IdSupRp" desc="Alarm diff.curr.sup." />
						<DOI name="BloByBI" desc="Blocked" />
						<DOI name="BlkBzBI" desc="&gt;Block" />
						<DOI name="BlkBz" desc="Block">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="BBar_Supv" inst="BBar_Supervision">
					<Private type="Siemens-MasterId">992167ff-7911-4046-8aac-c00795fca437</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BBar_Supervision/LLN0">
						<Private type="Siemens-MasterId">ff9b8ae7-2d7c-4748-a7de-6eacb62044d4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@BBar</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="DifC_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB_Busbar_DiffSup_DiffCurrentSupervision" desc="Diff. I superv">
						<Private type="Siemens-MasterId">9dbe4ae9-2e96-442e-a52c-bf81b9fe6c46</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
						<DOI name="CTSubPhA" desc="CT Supervision Ph A" />
						<DOI name="CTSubPhB" desc="CT Supervision Ph B" />
						<DOI name="CTSubPhC" desc="CT Supervision Ph C" />
					</LN>
					<LN prefix="ZCr_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Zero-cross. superv.">
						<Private type="Siemens-MasterId">4fdadc9f-b8ec-4d12-8b23-194f19ad3381</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="TCPP1" inst="Bay2">
					<Private type="Siemens-MasterId">25e5c857-e330-40f2-959f-d1c421f10ca2</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay2/LLN0">
						<Private type="Siemens-MasterId">8eae0919-acfd-4241-b13a-0ab3db8b36c6</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ApplicationBusBarProt</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FB0_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB_Busbar_DiffProt_BusZoneGeneral" desc="General">
						<Private type="Siemens-MasterId">a55f72bf-c6ec-464a-bd43-3f7057216bcf</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="TCPP1_2YB-01" inst="Bay2_CB3p1">
					<Private type="Siemens-MasterId">65db67cc-7520-4045-b93f-f95797592a49</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay2_CB3p1/LLN0">
						<Private type="Siemens-MasterId">3bfd8178-28a9-4e31-80eb-4fc95fa44938</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">7f5a2b0c-2363-4ae2-b0fc-4565e640f1ac</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">2c24337f-f3f3-4be7-8f45-11c2f8bc53e9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break.">
						<Private type="Siemens-MasterId">2c60b5a2-2750-42a7-8690-8fccf1ba923b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">82af9a23-a7e3-46e1-98eb-6bd40a2d9438</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Inh_" lnClass="RBRF" inst="1" lnType="SIPROTEC5_LNType_RBRF_Busbar_3pol" desc="50BF Inherent">
						<Private type="Siemens-MasterId">8b819822-bc71-41a4-97a1-e2b414adf860</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="OpEx" desc="Trip T2" />
					</LN>
					<LN prefix="" lnClass="SCBR" inst="1" lnType="SIPROTEC5_LNType_SCBR" desc="Supervision">
						<Private type="Siemens-MasterId">2ea805c2-9d01-4329-a60c-124ebc9deef4</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn" desc="Coil open" />
						<DOI name="OpTmAlm" desc="CB runtime exceeded" />
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">e61387c5-a24f-4038-a32c-16644747448a</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">2ba32db0-9df3-4ff1-afc9-b8a3acb7a4d5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CB test">
						<Private type="Siemens-MasterId">4c04eca6-0e3b-4f9c-96e2-016dfe4cf76e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ExTr_" lnClass="PSCH" inst="1" lnType="SIPROTEC5_LNType_PSCH_ExtTrip_Busbar_3pol" desc="Ext. trip BZ">
						<Private type="Siemens-MasterId">ad3b7170-e58c-46ed-87f1-209e5427a77a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-22 12:22:33</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
					</LN>
				</LDevice>
				<LDevice desc="TCPP1_2YC-01" inst="Bay2_CTR1">
					<Private type="Siemens-MasterId">ad73d371-aefa-4116-8f4d-476955916800</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay2_CTR1/LLN0">
						<Private type="Siemens-MasterId">8f4c9beb-78bd-4f0f-ad62-38d1a0709590</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FB0CT" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">1b6bcbbc-3799-494c-bd8b-47937d5c08c1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FGCT" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_CurrTrans" desc="Group indicat.">
						<Private type="Siemens-MasterId">87d737b7-87b4-4961-a64f-d94d2ee8a0c0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
					</LN>
				</LDevice>
				<LDevice desc="TCPP1_2YC-01_Op Val Bay" inst="Bay2_CTR1_OMVBay">
					<Private type="Siemens-MasterId">45de0c29-b909-4390-9f5f-05172dd88e74</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay2_CTR1_OMVBay/LLN0">
						<Private type="Siemens-MasterId">c65cf98b-9590-46f0-a6ac-fe8043f74f92</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay2_CTR1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">92953217-f34d-418f-aa77-e73b3802a84f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="TCPP1_2YS-01" inst="Bay2_Ds1">
					<Private type="Siemens-MasterId">d49db348-65aa-443b-8a13-b7c273e55326</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay2_Ds1/LLN0">
						<Private type="Siemens-MasterId">218a3f7b-29f2-4078-87db-d192a9248645</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" desc="Disconnector">
						<Private type="Siemens-MasterId">58ddaca3-08e9-4973-9ded-7e87c8d9c144</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="Position" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN prefix="" lnClass="SSWI" inst="1" lnType="SIPROTEC5_LNType_SSWI" desc="Supervision">
						<Private type="Siemens-MasterId">28cc5b4c-2da9-4ff2-844c-8a9e728c1758</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmAlm" desc="Disc. runtime exceeded" />
					</LN>
				</LDevice>
				<LDevice desc="TCPP1_2YS-02" inst="Bay2_Ds2">
					<Private type="Siemens-MasterId">9acfb8f0-99a0-463c-948e-40dc929dbe17</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay2_Ds2/LLN0">
						<Private type="Siemens-MasterId">c855a4a1-7f7c-4636-88fe-3319ba0d12cc</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" desc="Disconnector">
						<Private type="Siemens-MasterId">13278bd4-1798-4513-a535-14e810102760</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="Position" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN prefix="" lnClass="SSWI" inst="1" lnType="SIPROTEC5_LNType_SSWI" desc="Supervision">
						<Private type="Siemens-MasterId">e1136693-5526-4750-8163-d9af2196a708</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmAlm" desc="Disc. runtime exceeded" />
					</LN>
				</LDevice>
				<LDevice desc="LCPP2" inst="Bay3">
					<Private type="Siemens-MasterId">2f6f9a36-fd0f-4703-9617-e1e35d57adbb</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay3/LLN0">
						<Private type="Siemens-MasterId">1be3a855-dba0-4cfc-bcf9-bbcb8bb55d4e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ApplicationBusBarProt</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FB0_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB_Busbar_DiffProt_BusZoneGeneral" desc="General">
						<Private type="Siemens-MasterId">80533814-d7d1-4a1a-bf50-4c97fe4770fb</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="LCPP2_3YB-01" inst="Bay3_CB3p1">
					<Private type="Siemens-MasterId">e7ee2b05-fe11-4578-970b-4bc1c613edf2</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay3_CB3p1/LLN0">
						<Private type="Siemens-MasterId">d722de4c-3d4e-49a5-ac8b-3f806b7e1a6e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay3</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">307fa3d2-2a37-4489-9b1e-9f9b1fcefa2a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">f4db2586-feed-4b94-a7f1-c7ddcaaeecc2</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break.">
						<Private type="Siemens-MasterId">32550575-b77e-4746-a8e6-3f4e518f248e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">458f683d-6d4d-4bad-a9c6-9108e7853598</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Inh_" lnClass="RBRF" inst="1" lnType="SIPROTEC5_LNType_RBRF_Busbar_3pol" desc="50BF Inherent">
						<Private type="Siemens-MasterId">7d635cb2-e625-42fa-a81c-cf99814fba34</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="OpEx" desc="Trip T2" />
					</LN>
					<LN prefix="" lnClass="SCBR" inst="1" lnType="SIPROTEC5_LNType_SCBR" desc="Supervision">
						<Private type="Siemens-MasterId">086f4596-a21e-4d04-a38f-e566feaa9564</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn" desc="Coil open" />
						<DOI name="OpTmAlm" desc="CB runtime exceeded" />
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">1c81f7fa-4e13-42ac-8ff6-486c7973f9cb</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">3aaa747e-6b30-472c-85cb-ab7481e0212c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CB test">
						<Private type="Siemens-MasterId">bbdd2071-2f45-4775-b1bf-d2dac33b9c88</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ExTr_" lnClass="PSCH" inst="1" lnType="SIPROTEC5_LNType_PSCH_ExtTrip_Busbar_3pol" desc="Ext. trip BZ">
						<Private type="Siemens-MasterId">b13acd3c-cffd-4bc9-a3ee-57cae9c8fb90</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-22 12:22:33</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
					</LN>
				</LDevice>
				<LDevice desc="LCPP2_3YC-01" inst="Bay3_CTR1">
					<Private type="Siemens-MasterId">b50f3386-e590-454f-a2db-10a45f6c9cb3</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay3_CTR1/LLN0">
						<Private type="Siemens-MasterId">c4e4d551-c7b2-453d-b57f-318ea002f828</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay3</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FB0CT" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">2449247b-7c7d-4afd-8322-904424b9794b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FGCT" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_CurrTrans" desc="Group indicat.">
						<Private type="Siemens-MasterId">ed8e1e1c-c080-43f6-b163-defdcb71e4d1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
					</LN>
				</LDevice>
				<LDevice desc="LCPP2_3YC-01_Op Val Bay" inst="Bay3_CTR1_OMVBay">
					<Private type="Siemens-MasterId">16a4a3ce-a59a-4a13-af67-e5e79ef37c25</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay3_CTR1_OMVBay/LLN0">
						<Private type="Siemens-MasterId">36e2051c-0e1a-408e-8430-eb29d5118bce</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay3_CTR1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">449dbbd9-ff56-454c-983f-0b5e2c0f95ad</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="LCPP2_3YS-01" inst="Bay3_Ds1">
					<Private type="Siemens-MasterId">dc5b91b4-102e-4548-9a85-91c046a03823</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay3_Ds1/LLN0">
						<Private type="Siemens-MasterId">5019b377-c60e-4037-bfc7-4f087ef00a0f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay3</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" desc="Disconnector">
						<Private type="Siemens-MasterId">ddeea5d7-045a-4a37-a462-cbf6d960c189</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="Position" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN prefix="" lnClass="SSWI" inst="1" lnType="SIPROTEC5_LNType_SSWI" desc="Supervision">
						<Private type="Siemens-MasterId">45a3348a-62a2-4f98-b1b7-5280630bf58d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmAlm" desc="Disc. runtime exceeded" />
					</LN>
				</LDevice>
				<LDevice desc="LCPP2_3YS-02" inst="Bay3_Ds2">
					<Private type="Siemens-MasterId">99c79db4-dd21-4f7c-b83c-c16c4ed67ff0</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay3_Ds2/LLN0">
						<Private type="Siemens-MasterId">1d8375cc-2215-419b-90c5-8653865c0d58</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay3</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" desc="Disconnector">
						<Private type="Siemens-MasterId">0847c64c-bb59-4148-8f20-51947822f77f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="Position" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN prefix="" lnClass="SSWI" inst="1" lnType="SIPROTEC5_LNType_SSWI" desc="Supervision">
						<Private type="Siemens-MasterId">a452a32e-363e-462e-9414-10ad7f1b50f5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmAlm" desc="Disc. runtime exceeded" />
					</LN>
				</LDevice>
				<LDevice desc="TCPP2" inst="Bay4">
					<Private type="Siemens-MasterId">33d684a2-e2be-41f7-9289-18e6fb173bd8</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay4/LLN0">
						<Private type="Siemens-MasterId">9d34299f-a7a9-4456-a4d6-375f65e070f0</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ApplicationBusBarProt</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FB0_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB_Busbar_DiffProt_BusZoneGeneral" desc="General">
						<Private type="Siemens-MasterId">91db948f-c76d-4fc6-9f82-9e4e7758dd7d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="TCPP2_4YB-01" inst="Bay4_CB3p1">
					<Private type="Siemens-MasterId">74607d1b-df70-47b3-90bc-8d6dd1d89d8c</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay4_CB3p1/LLN0">
						<Private type="Siemens-MasterId">8ee9b225-e514-4448-8077-be184f017bce</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay4</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">080d4bb1-f5ed-467f-b91e-6fa6f569a8f5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">a85aee39-bf11-4802-a241-0f387032ece5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break.">
						<Private type="Siemens-MasterId">fff29a4c-a56a-495e-9ef3-878b148181f7</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">59026468-b3c9-46b0-9ea9-777dff62aa13</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Inh_" lnClass="RBRF" inst="1" lnType="SIPROTEC5_LNType_RBRF_Busbar_3pol" desc="50BF Inherent">
						<Private type="Siemens-MasterId">9200fc95-e2f9-4913-862e-56e5f5819614</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="OpEx" desc="Trip T2" />
					</LN>
					<LN prefix="" lnClass="SCBR" inst="1" lnType="SIPROTEC5_LNType_SCBR" desc="Supervision">
						<Private type="Siemens-MasterId">b0a450a6-1873-4a68-b090-e1af6ef01a44</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn" desc="Coil open" />
						<DOI name="OpTmAlm" desc="CB runtime exceeded" />
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">17975028-6777-4417-bc5b-883743486b5f</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">2cc98830-5e3f-4409-87b9-48dc50f8b9c3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CB test">
						<Private type="Siemens-MasterId">3a7ebedc-5a34-4ad3-83a5-f9a94fb2a846</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ExTr_" lnClass="PSCH" inst="1" lnType="SIPROTEC5_LNType_PSCH_ExtTrip_Busbar_3pol" desc="Ext. trip BZ">
						<Private type="Siemens-MasterId">d2e97ae3-02fd-439c-aa86-8d4c5776459d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-22 12:22:33</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
					</LN>
				</LDevice>
				<LDevice desc="TCPP2_4YC-01" inst="Bay4_CTR1">
					<Private type="Siemens-MasterId">31b9f414-e07f-44c6-9446-ea3d354a5fa9</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay4_CTR1/LLN0">
						<Private type="Siemens-MasterId">a64304f8-73e6-4c21-aa05-c304fd7cd741</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay4</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FB0CT" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">f5745def-a2c8-47c3-9342-28d1d9bae4a1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FGCT" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_CurrTrans" desc="Group indicat.">
						<Private type="Siemens-MasterId">55fd4a88-676a-4685-a506-ac7a1f07169f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
					</LN>
				</LDevice>
				<LDevice desc="TCPP2_4YC-01_Op Val Bay" inst="Bay4_CTR1_OMVBay">
					<Private type="Siemens-MasterId">df0a3711-4f69-47f2-a3d1-2e3f4231ef3e</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay4_CTR1_OMVBay/LLN0">
						<Private type="Siemens-MasterId">b24e6a5a-ba7b-4589-a0f4-9de67fa58fc0</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay4_CTR1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">0327111f-fec5-4dab-9b34-fa5110f17a57</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="TCPP2_4YS-01" inst="Bay4_Ds1">
					<Private type="Siemens-MasterId">3e0dc80c-3e7b-4ac7-9a3f-b34e83d7c40f</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay4_Ds1/LLN0">
						<Private type="Siemens-MasterId">4e4af4c3-4ae5-43ce-99b7-3f2f96c36737</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay4</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" desc="Disconnector">
						<Private type="Siemens-MasterId">9b97fcb0-046e-44a2-9bae-5f260b183f83</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="Position" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN prefix="" lnClass="SSWI" inst="1" lnType="SIPROTEC5_LNType_SSWI" desc="Supervision">
						<Private type="Siemens-MasterId">33cffaa9-44d6-47b0-9eea-a6636528460b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmAlm" desc="Disc. runtime exceeded" />
					</LN>
				</LDevice>
				<LDevice desc="TCPP2_4YS-02" inst="Bay4_Ds2">
					<Private type="Siemens-MasterId">7814a104-d8e0-4b4c-bb10-96f558e083db</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay4_Ds2/LLN0">
						<Private type="Siemens-MasterId">a3c6779f-2d13-4d9d-92bd-71dd94a87434</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay4</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" desc="Disconnector">
						<Private type="Siemens-MasterId">fd191813-e8ee-4080-a643-9ac2a4028a26</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="Position" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN prefix="" lnClass="SSWI" inst="1" lnType="SIPROTEC5_LNType_SSWI" desc="Supervision">
						<Private type="Siemens-MasterId">f0d4f0bd-d03d-45ee-8f2d-db13036a1383</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmAlm" desc="Disc. runtime exceeded" />
					</LN>
				</LDevice>
				<LDevice desc="BC" inst="Bay5">
					<Private type="Siemens-MasterId">cfd29b4d-437e-4ace-8c22-317ef0e5a287</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay5/LLN0">
						<Private type="Siemens-MasterId">1990aef8-f771-4061-8a36-4d79a1db96fb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ApplicationBusBarProt</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FB0_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB_Busbar_DiffProt_BusZoneGeneral" desc="General">
						<Private type="Siemens-MasterId">f87ac476-2466-43e1-9ce7-395b9257b262</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="BC_BYB-01" inst="Bay5_CB3p1">
					<Private type="Siemens-MasterId">995ce702-abd5-4d96-88bf-6db17edf7a8f</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay5_CB3p1/LLN0">
						<Private type="Siemens-MasterId">ddb67ab7-45d2-4139-aa6d-c9140cc5efa1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay5</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">7595d8fc-a7ce-431b-a27d-c4244eea92a0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">c11feefc-f7d6-4ba7-8cf4-96f382dc3ff3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break.">
						<Private type="Siemens-MasterId">72b526dd-d503-45bf-97c5-89f7d5419c74</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">f406162f-15fc-4fba-978e-0c776975040f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Inh_" lnClass="RBRF" inst="1" lnType="SIPROTEC5_LNType_RBRF_Busbar_3pol" desc="50BF Inherent">
						<Private type="Siemens-MasterId">c3afddff-28db-4f53-b8df-a08e9ed0d54b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="OpEx" desc="Trip T2" />
					</LN>
					<LN prefix="" lnClass="SCBR" inst="1" lnType="SIPROTEC5_LNType_SCBR" desc="Supervision">
						<Private type="Siemens-MasterId">04c4b424-7b1a-48b5-af1c-927a7e0f2b29</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn" desc="Coil open" />
						<DOI name="OpTmAlm" desc="CB runtime exceeded" />
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">7ab7106e-1f2c-4106-b774-b8cb5d1d5a39</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">096dcb84-19e5-4ebb-8a8c-cdfaeb51b8aa</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CB test">
						<Private type="Siemens-MasterId">b96525de-c3d1-442a-81c9-81492f0195eb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ExTr_" lnClass="PSCH" inst="1" lnType="SIPROTEC5_LNType_PSCH_ExtTrip_Busbar_3pol" desc="Ext. trip BZ">
						<Private type="Siemens-MasterId">a6858d8d-ea9b-41b1-b60a-90da0fd0887a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-22 12:22:33</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
					</LN>
				</LDevice>
				<LDevice desc="BC_BYC-01" inst="Bay5_CTR1">
					<Private type="Siemens-MasterId">410ceb45-3773-4609-b672-ea27cfdb419e</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay5_CTR1/LLN0">
						<Private type="Siemens-MasterId">d3c37e96-7342-48f5-843c-6a1197c26050</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay5</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FB0CT" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">4334efdc-1220-4a7b-b1a3-10ae9fb748f4</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FGCT" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_CurrTrans" desc="Group indicat.">
						<Private type="Siemens-MasterId">d26f943a-d519-4765-b96e-51c14fe7ce7c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
					</LN>
				</LDevice>
				<LDevice desc="BC_BYC-01_Op Val Bay" inst="Bay5_CTR1_OMVBay">
					<Private type="Siemens-MasterId">3dd2a93e-7b5a-485f-93a8-f0eeca6c2ef0</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay5_CTR1_OMVBay/LLN0">
						<Private type="Siemens-MasterId">273e7dc0-2dd8-4c6c-a918-8fff85971070</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay5_CTR1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">ffe59699-bf2a-45a4-9b90-4a8ae21bf1c4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="BC_BYS-01" inst="Bay5_Ds1">
					<Private type="Siemens-MasterId">f5a16689-0199-4e89-8254-0a1758417425</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay5_Ds1/LLN0">
						<Private type="Siemens-MasterId">37a2fb41-0765-4a22-9193-4036589391fa</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay5</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" desc="Disconnector">
						<Private type="Siemens-MasterId">22abb060-152a-479e-9cbf-26cb493b9475</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="Position" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN prefix="" lnClass="SSWI" inst="1" lnType="SIPROTEC5_LNType_SSWI" desc="Supervision">
						<Private type="Siemens-MasterId">abb4ed6c-9ba2-4af4-9fbf-a57b34abf43a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmAlm" desc="Disc. runtime exceeded" />
					</LN>
				</LDevice>
				<LDevice desc="BC_BYS-02" inst="Bay5_Ds2">
					<Private type="Siemens-MasterId">eeb463c7-a38e-4149-96cf-705a34ef237d</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Bay5_Ds2/LLN0">
						<Private type="Siemens-MasterId">b8786d09-b869-43e6-9273-2817288c49d0</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Bay5</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" desc="Disconnector">
						<Private type="Siemens-MasterId">819983f1-4dd2-4e30-a043-068aeec083a1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="Position" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN prefix="" lnClass="SSWI" inst="1" lnType="SIPROTEC5_LNType_SSWI" desc="Supervision">
						<Private type="Siemens-MasterId">a4f306cf-5be9-40a8-92e8-3f3d6bdd4590</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmAlm" desc="Disc. runtime exceeded" />
					</LN>
				</LDevice>
				<LDevice desc="Binary IO_BI" inst="BinIO_BinaryInputs">
					<Private type="Siemens-MasterId">fc3341c8-1a29-4a94-9858-57219e0e678b</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BinIO_BinaryInputs/LLN0">
						<Private type="Siemens-MasterId">b5c57553-6e52-434b-bc48-2c0c650b8c09</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-07-08 04:44:35</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ApplicationBusBarProt</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="Binary IO_BO" inst="BinIO_BinaryOutputs">
					<Private type="Siemens-MasterId">f2a1cbb9-2491-4188-b238-bb486c953c70</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BinIO_BinaryOutputs/LLN0">
						<Private type="Siemens-MasterId">6d5c73f4-1ee2-467f-b7f6-380a8f2692c5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-07-08 04:44:35</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ApplicationBusBarProt</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="Com. supervision" inst="ComSupervision">
					<Private type="Siemens-MasterId">e3b3b6b9-4d8a-4ddf-b5c2-ae2e7a1b823d</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="ComSupervision/LLN0">
						<Private type="Siemens-MasterId">05b3f981-d8b7-4949-86f8-f52a1e95d6fb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:21</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ApplicationBusBarProt</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="Com. supervision_GOOSE supervis." inst="ComSupervision_GOOSE">
					<Private type="Siemens-MasterId">72313f62-d6b8-4db6-8e68-58dda6149841</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="ComSupervision_GOOSE/LLN0">
						<Private type="Siemens-MasterId">669c91af-c5b2-44fd-927f-1e31c849f58f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:21</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ComSupervision</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat.">
						<Private type="Siemens-MasterId">8a8b022e-da89-432d-ac8d-26adbafd88af</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:21</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrInd" desc="Group indication" />
						<DOI name="GOOSEAlarm" desc="GOOSE Alarm" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 1">
						<Private type="Siemens-MasterId">1ebeacd7-ff3b-443a-88b2-890fdf05521b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:21</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="2" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 2">
						<Private type="Siemens-MasterId">d4a767b5-bc62-4005-8016-9fd0d2aa9ab9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-03-30 07:15:35</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="3" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 3">
						<Private type="Siemens-MasterId">cc78d176-3037-4d2d-8305-36baa8ac3c18</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-03-30 07:15:35</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="4" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 4">
						<Private type="Siemens-MasterId">597a2e95-b609-480b-b519-c570d9aa8a4f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-01 10:06:54</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="5" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 5">
						<Private type="Siemens-MasterId">76fbcfb2-2c67-4b13-9fea-99e29649f750</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-01 10:06:54</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="6" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 6">
						<Private type="Siemens-MasterId">8d76840c-509d-49d1-983f-c6622ad056a7</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-01 10:06:54</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="7" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 7">
						<Private type="Siemens-MasterId">2196bfbd-53fb-495f-a04d-9ab80b31572c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-01 10:06:54</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="8" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 8">
						<Private type="Siemens-MasterId">10c67339-f943-4984-8fff-c8f096d9a1ca</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-01 10:06:54</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="9" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 9">
						<Private type="Siemens-MasterId">d783c8e3-2c4f-48db-a7d9-ee84324d49b0</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-01 10:06:54</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="10" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 10">
						<Private type="Siemens-MasterId">32a80287-d255-4e83-b0a2-e90898553e8f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-01 10:06:54</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="11" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 11">
						<Private type="Siemens-MasterId">cebb7c99-3c59-4b93-bb5c-d63e24193b0d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-01 10:06:54</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="12" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 12">
						<Private type="Siemens-MasterId">7d8ba840-bb48-470e-94c4-3c5f201210ba</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-01 10:06:54</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB" />
					</LN>
				</LDevice>
				<LDevice desc="LCPP1" inst="Line1">
					<Private type="Siemens-MasterId">729a31c5-444f-4f76-8c25-38195387e771</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Line1/LLN0">
						<Private type="Siemens-MasterId">fde53e61-edca-45fc-9513-d9f352e9061e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ApplicationBusBarProt</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FB0_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB_Busbar_DiffProt_BusZoneGeneral" desc="General">
						<Private type="Siemens-MasterId">a7f7700a-8be3-4dd5-bbf7-2e93a670a6b7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="LCPP1_1YB-01" inst="Line1_CB">
					<Private type="Siemens-MasterId">0a1f785f-5924-41bc-a835-55343a4d3e73</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Line1_CB/LLN0">
						<Private type="Siemens-MasterId">a12e9efe-bf34-4bf1-9d7e-a989d1c25a5d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Line1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">dce1c8de-06dc-447b-9b94-411967a818a1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">53480773-9839-4a8a-866e-628fa83d1407</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break.">
						<Private type="Siemens-MasterId">aa3a3fbf-4ab6-45d1-a12f-f511834d791e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">e9f32570-3dc7-45f8-8a18-65d7ebfeb789</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Inh_" lnClass="RBRF" inst="1" lnType="SIPROTEC5_LNType_RBRF_Busbar_3pol" desc="50BF Inherent">
						<Private type="Siemens-MasterId">47353f04-12d1-4288-9f1b-6cd317224357</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="OpEx" desc="Trip T2" />
					</LN>
					<LN prefix="" lnClass="SCBR" inst="1" lnType="SIPROTEC5_LNType_SCBR" desc="Supervision">
						<Private type="Siemens-MasterId">d8b651d3-414b-4869-b2d2-eb84eef26e65</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn" desc="Coil open" />
						<DOI name="OpTmAlm" desc="CB runtime exceeded" />
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">9faa6896-a526-450f-a3f0-244218e17e4b</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">9e2c16fb-5861-44f5-a8b0-2e5191bb7c4b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CB test">
						<Private type="Siemens-MasterId">4b5d2f03-f273-4452-9174-1b01039aa239</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ExTr_" lnClass="PSCH" inst="1" lnType="SIPROTEC5_LNType_PSCH_ExtTrip_Busbar_3pol" desc="Ext. trip BZ">
						<Private type="Siemens-MasterId">9d699a6d-57e0-4be0-b2bf-fc98b553bb34</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-22 12:22:33</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
					</LN>
				</LDevice>
				<LDevice desc="LCPP1_1YC-01" inst="Line1_CT">
					<Private type="Siemens-MasterId">5eb6b6cb-66d5-4a42-ac1d-46e67087ca3b</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Line1_CT/LLN0">
						<Private type="Siemens-MasterId">f4f63c3f-7afc-4393-9e57-4028f6e86785</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Line1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FB0CT" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">698bf3e6-df75-4674-8de0-173eabc5e926</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FGCT" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_CurrTrans" desc="Group indicat.">
						<Private type="Siemens-MasterId">6e990d93-a978-4388-92df-0f150eb4d56d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
					</LN>
				</LDevice>
				<LDevice desc="LCPP1_1YC-01_Op Val Bay" inst="Line1_CTR1_OMV">
					<Private type="Siemens-MasterId">e3a885ba-5c8e-4d2b-9c05-79c53df39982</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Line1_CTR1_OMV/LLN0">
						<Private type="Siemens-MasterId">f9252266-d292-4c2b-8b22-918268f52b11</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Line1_CT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">ae1fc040-627e-4841-9e16-bee0eb4b5903</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 03:57:53</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="LCPP1_1YS-01" inst="Line1_DS_01">
					<Private type="Siemens-MasterId">b32f6fcc-1e04-4dd9-b4cd-503ba53b2fc0</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Line1_DS_01/LLN0">
						<Private type="Siemens-MasterId">02980cee-3098-4b3f-bc62-c8bf3615739a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Line1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" desc="Disconnector">
						<Private type="Siemens-MasterId">9105e110-94b4-41f3-adc3-b3199a9b21d8</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="Position" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN prefix="" lnClass="SSWI" inst="1" lnType="SIPROTEC5_LNType_SSWI" desc="Supervision">
						<Private type="Siemens-MasterId">74e791ef-ff09-46d0-98f3-eb0c4bf7f974</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmAlm" desc="Disc. runtime exceeded" />
					</LN>
				</LDevice>
				<LDevice desc="LCPP1_1YS-02" inst="Line1_DS_02">
					<Private type="Siemens-MasterId">ec1ed489-4ac7-42b6-8819-063345f3bf5e</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Line1_DS_02/LLN0">
						<Private type="Siemens-MasterId">1860b970-2af2-492f-8450-6eb608c426d5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Line1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" desc="Disconnector">
						<Private type="Siemens-MasterId">7b2e1b60-7fc9-40b5-a403-28c8bbb765f3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="Position" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN prefix="" lnClass="SSWI" inst="1" lnType="SIPROTEC5_LNType_SSWI" desc="Supervision">
						<Private type="Siemens-MasterId">3daa1a02-37fe-47b0-a1a2-6dccc02bd67c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmAlm" desc="Disc. runtime exceeded" />
					</LN>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet" inst="Mod1">
					<Private type="Siemens-MasterId">fdcf06a1-ff38-45da-8611-ef9338a3339d</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod1/LLN0">
						<Private type="Siemens-MasterId">5f3ef77a-67a8-4239-bbaa-a93929651204</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ApplicationBusBarProt</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet_Chan.1" inst="Mod1_Channel1">
					<Private type="Siemens-MasterId">0f3ac638-32e2-418a-bff0-92d243f68a75</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod1_Channel1/LLN0">
						<Private type="Siemens-MasterId">0da2c3d8-a30e-4d0b-8d70-c70e0e2e9f10</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod1</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="E:ETH-BB-2FO" inst="Mod2">
					<Private type="Siemens-MasterId">889d0066-5d57-4259-9b77-438bb64ea28c</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2/LLN0">
						<Private type="Siemens-MasterId">4f69083e-75e8-469b-82e1-379074d50e27</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ApplicationBusBarProt</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="E:ETH-BB-2FO_Chan.1" inst="Mod2_Channel1">
					<Private type="Siemens-MasterId">d3972160-686c-46b4-984a-3793f51ed7f7</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2_Channel1/LLN0">
						<Private type="Siemens-MasterId">44a0896f-1842-4e96-a617-0060f7d04417</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">37cc16a4-71e2-4e81-896f-cc14e4ff61ef</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:21</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="PRP_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PRP" desc="PRP">
						<Private type="Siemens-MasterId">8987bb2c-27e5-4108-9c1b-0d7a12f4ebd1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:21</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
					<LN prefix="" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNTP">
						<Private type="Siemens-MasterId">784378ba-a0a4-4951-a873-1bd11ecddd17</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:21</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="" lnClass="LCCH" inst="3" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEEE 1588">
						<Private type="Siemens-MasterId">a92cfa7f-2895-44c0-9441-b0504e681988</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:21</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="" lnClass="LCCH" inst="4" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNMP">
						<Private type="Siemens-MasterId">720fc87e-ccbb-4cab-b1d5-ef3e7e66bfd9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:21</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
				</LDevice>
				<LDevice desc="PowS" inst="PowS">
					<Private type="Siemens-MasterId">7fc06edb-0638-4802-a299-7b29af4928de</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS/LLN0">
						<Private type="Siemens-MasterId">7683f247-0c36-4a8f-aedc-b42a8e889cab</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ApplicationBusBarProt</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">bc6c02f6-793c-4155-9b72-b59b1d550747</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_1YC-01" inst="PowS_MeasPointI3ph1">
					<Private type="Siemens-MasterId">516be223-d8c4-4bd0-9e11-4d0af29623ba</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph1/LLN0">
						<Private type="Siemens-MasterId">4ccce064-86aa-4568-8b9c-64729d922e02</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CT 3-phase">
						<Private type="Siemens-MasterId">3cac56aa-81bc-4d70-81ee-ecb5c8112113</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">16256417-5866-4c35-a7aa-5ff1f628fc4b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">ab2737d2-d8ee-42f6-a0af-2d43477d9116</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">9159854c-cf78-4364-bf8f-07507cffa868</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">162c048d-165e-419e-934e-661d2c7c7a30</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
						<Private type="Siemens-MasterId">11bfe314-7e2a-41bb-8ba6-8e2becaf9807</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
						<Private type="Siemens-MasterId">bd028c6f-0e55-4b87-a75a-5ea2f6ac3588</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_2YC-01" inst="PowS_MeasPointI3ph2">
					<Private type="Siemens-MasterId">ea09889f-cba0-4de0-8d41-137666b6aa06</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph2/LLN0">
						<Private type="Siemens-MasterId">582f36b9-5251-4107-87e9-015ec4254f5d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CT 3-phase">
						<Private type="Siemens-MasterId">9b33c5a6-c832-434d-adf1-cd70faebbc0e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">54d5579a-06f1-46da-97b2-fc3738db2eef</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">8b346013-6b37-41a5-af53-afc29198638e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">f12292e3-5ef3-4b8f-8b6e-7d172629b475</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">ca8ff174-a7eb-46c3-ae8c-920b2e8d95a0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
						<Private type="Siemens-MasterId">9bc76c12-2731-40da-ac4a-bc008f27b0e2</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
						<Private type="Siemens-MasterId">0e36000a-1728-4885-b31c-d7881de80742</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_3YC-01" inst="PowS_MeasPointI3ph3">
					<Private type="Siemens-MasterId">e614b3c2-6ad0-4435-8f47-6cf4c322b5c2</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph3/LLN0">
						<Private type="Siemens-MasterId">f42b4a21-a6a6-4333-bebb-cfa8764d7d0a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CT 3-phase">
						<Private type="Siemens-MasterId">4124f5fa-2229-4ba5-9bc1-fb75adcbba39</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">4397c9a4-1021-41e9-91aa-906f6146ee4c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">99488045-4c92-443a-af42-d5d7c7e53a7c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">a9fb8548-9345-46a1-adfb-393b679a92fa</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">98f7b531-16a3-4360-98bd-c5693da528b7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
						<Private type="Siemens-MasterId">20b70862-3c6b-4b43-beec-5b8ca6ccdc89</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
						<Private type="Siemens-MasterId">c60c0ac5-1697-467c-81d1-d97494fd66f1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_4YC-01" inst="PowS_MeasPointI3ph4">
					<Private type="Siemens-MasterId">2691c52b-f938-4a98-962d-7d361eec2ea1</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph4/LLN0">
						<Private type="Siemens-MasterId">68be1816-46db-41c7-a582-8c03b4cca881</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CT 3-phase">
						<Private type="Siemens-MasterId">b6a7d7bd-c562-4710-8d28-c524c9a45ef8</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">259eefeb-00d0-4f06-bfe1-09e1d9a85c30</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">e8d39975-f69c-43c5-9fe0-15d9f0a938cc</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">65617888-04b9-418e-8c0b-056df4bd7c9a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">e674e3b2-d157-40ef-a15b-344be2a87972</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
						<Private type="Siemens-MasterId">eec0b41c-437f-42b9-96cc-d02ed3c31f45</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
						<Private type="Siemens-MasterId">2b296425-0659-4f00-a85e-8b8bbab898ba</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_BYC-01" inst="PowS_MeasPointI3ph5">
					<Private type="Siemens-MasterId">a2de25f7-c70a-43df-844c-d518a523ed9a</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph5/LLN0">
						<Private type="Siemens-MasterId">304f8ee3-4d59-4d60-8352-455a3712476b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CT 3-phase">
						<Private type="Siemens-MasterId">f8cd310f-4b9b-4c38-ac2b-90f6e9275794</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">12a2b27b-436e-4c95-9000-bf49cdc84fb4</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">cc52f168-8134-48fe-8864-c4d5970a95ae</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">be02e807-89c2-4b4a-bb74-39a9175b1700</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">1a96b380-7e70-4276-a0a6-262555c330bb</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
						<Private type="Siemens-MasterId">80f3531f-2c18-4601-8b3d-e85e75957613</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
						<Private type="Siemens-MasterId">02237eff-bda2-4930-b0f6-76e300daa914</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-19 02:41:30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec" inst="Rec">
					<Private type="Siemens-MasterId">f8b9f9a8-d6ce-4bcc-bb03-75786748d748</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec/LLN0">
						<Private type="Siemens-MasterId">f1a8cc89-113c-4c3e-adf0-f864c0a73c9e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ApplicationBusBarProt</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">7c0ed891-e8e1-452d-b3ec-1085b40d89b9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Grnd.-flt log">
						<Private type="Siemens-MasterId">f40c17a4-12a8-41fb-9aad-dd5eea669976</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec_FltRec" inst="Rec_FaultRecorder">
					<Private type="Siemens-MasterId">12c9d42d-b24b-46c9-b89d-b0ead0fb7872</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec_FaultRecorder/LLN0">
						<Private type="Siemens-MasterId">09605dbe-29de-45fc-8660-4e47ac6e06c4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Rec</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">760ec4fd-bb92-444f-9ecf-c28a0178094c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
						<Private type="Siemens-MasterId">7253863f-fe61-4833-9766-922a7a847f67</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:15:20</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record" />
						<DOI name="MemRs" desc="Reset memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="Record made" />
						<DOI name="FltNum" desc="Fault number" />
						<DOI name="RcdStr" desc="Recording started" />
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="LINE_01_MAIN1" name="LINE_01_MAIN1" type="7SA86" manufacturer="SIEMENS" configVersion="V08.83.04" originalSclVersion="2007" originalSclRevision="B" owner="IEC station 1">
		<Private type="Siemens-MasterId">31e50cdf-b020-4bd5-92cb-22047316baec</Private>
		<Private type="Siemens-s7ManagerName">LINE_01_MAIN1</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SA86-DAAA-AA0-0AAAA0-AR0111-13111B-BAA000-000AC0-CB1BA1-CG0CG0</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7SA86_Basic_3pol</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">88304</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V08.83.04</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">31e50cdf-b020-4bd5-92cb-22047316baec</Private>
		<Services nameLength="64">
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
				<TimeSyncProt sntp="true" c37_238="false" other="false" />
			</ClientServices>
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" />
			<FileHandling />
			<SupSubscription maxGo="128" maxSv="0" />
			<ValueHandling setToRO="false" />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt ipv6="false" />
		</Services>
		<AccessPoint desc="Port E" name="E" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="Protection_21 1" inst="21_21N_DistanceProt1">
					<Private type="Siemens-MasterId">e917fb61-bde3-467a-a0d7-a970753ef954</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="21_21N_DistanceProt1/LLN0">
						<Private type="Siemens-MasterId">c8a0d8bc-3c28-408d-a426-212707005410</Private>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LINE_01_MAIN121_21N_DistanceProt1/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Protection</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_DisGnd3pol" desc="General">
						<Private type="Siemens-MasterId">873bd0f0-0e7a-46de-a5c4-41be90766f41</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
					</LN>
					<LN prefix="DISA_" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_AdvPTRCDis3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">9c038706-7c56-473f-bcfe-d8844a50e4fd</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
						<DOI name="DistPhaseA" desc="Dist Fault Ph A" />
						<DOI name="DistPhaseB" desc="Dist Fault Ph B" />
						<DOI name="DistPhaseC" desc="Dist Fault Ph C" />
						<DOI name="DistGround" desc="Dist Fault Gnd" />
						<DOI name="DistZone1" desc="Dist Fault Zone1" />
						<DOI name="DistZone2" desc="Dist Fault Zone2" />
						<DOI name="DistZone3" desc="Dist Fault Zone3" />
						<DOI name="DistZone4" desc="Dist Fault Zone4" />
					</LN>
					<LN prefix="PU_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Pickup Z&lt;">
						<Private type="Siemens-MasterId">f55463c7-c210-407c-aa5d-0136137d506f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QUAD_" lnClass="PDIS" inst="1" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z 1">
						<Private type="Siemens-MasterId">22fb1a5e-88d2-494c-9244-b9c941c670e8</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="QUAD_" lnClass="PDIS" inst="2" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z 2">
						<Private type="Siemens-MasterId">26694d2a-541d-4dae-9523-4c77dc162328</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="QUAD_" lnClass="PDIS" inst="3" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z 3">
						<Private type="Siemens-MasterId">bec6d66b-cdfd-4158-a57f-3939319a7c5b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="QUAD_" lnClass="PDIS" inst="4" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z 4">
						<Private type="Siemens-MasterId">a9c8f285-786a-463e-95e5-aebf59597fed</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="MHO_" lnClass="PDIS" inst="1" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z (MHO) 1">
						<Private type="Siemens-MasterId">03299ca5-7819-49bf-9cc1-122c79db69a1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="MHO_" lnClass="PDIS" inst="2" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z (MHO) 2">
						<Private type="Siemens-MasterId">904ac3f6-0478-49eb-b63f-419569125494</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="MHO_" lnClass="PDIS" inst="3" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z (MHO) 3">
						<Private type="Siemens-MasterId">263a7967-6fd6-43d4-a127-4404141800db</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="MHO_" lnClass="PDIS" inst="4" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z (MHO) 4">
						<Private type="Siemens-MasterId">ffc287e2-685c-46ad-868c-24ed85a547c0</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
				</LDevice>
				<LDevice desc="CB_25 Syn" inst="25Synchronization">
					<Private type="Siemens-MasterId">9f4d07bd-b9ae-4268-bf27-6aeb13b1cb49</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="25Synchronization/LLN0">
						<Private type="Siemens-MasterId">1f5f8ab6-294f-4d01-b9ba-5c86541a6631</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-03-12 03:41:06</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@CB</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="GEN" lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RSYN" desc="General">
						<Private type="Siemens-MasterId">afb55cc2-77bd-4566-8f3b-6afeb3e9557d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="Rel" desc="Release close cmd." />
						<DOI name="DifVClc" desc="dV">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc" desc="df">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc" desc="dα">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="V1Clc" desc="V1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz1Clc" desc="f1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="V2Clc" desc="V2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz2Clc" desc="f2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CK_" lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_RSYN_SynCheck" desc="Synchrocheck 1">
						<Private type="Siemens-MasterId">dd260733-e554-4593-a554-9ec0034a5762</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="Rel" desc="Release close cmd." />
						<DOI name="VInd" desc="Voltage difference OK" />
						<DOI name="AngInd" desc="Angle difference OK" />
						<DOI name="HzInd" desc="Frequency diff. OK" />
						<DOI name="SynPrg" desc="In progress" />
						<DOI name="Blk" desc="&gt;Block stage" />
						<DOI name="SyncOK" desc="Sync Check OK" />
						<DOI name="SPS" desc="Release close with sync" />
					</LN>
				</LDevice>
				<LDevice desc="Protection_67Ngs1" inst="67N_DirOC_Ground">
					<Private type="Siemens-MasterId">f41f9747-f0fc-43c5-aa12-c443e83d2874</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="67N_DirOC_Ground/LLN0">
						<Private type="Siemens-MasterId">92b0c65b-2a9c-40d0-830d-44b35414daff</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Protection</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FG_Busbar" desc="General">
						<Private type="Siemens-MasterId">226a2344-c766-4bf2-bb37-dc19d92d8d98</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="FBType_PTRC_Without_2pol_and_dir_both" desc="Group indicat.">
						<Private type="Siemens-MasterId">dcf75f96-5b75-463d-b0cf-2ffdac5ece08</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
						<DOI name="DirOCEarthF" desc="Dir_OC_EarthFault" />
					</LN>
					<LN prefix="DND_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_DefiniteT_3pol" desc="Definite-T 1">
						<Private type="Siemens-MasterId">690f2dad-f296-4211-955f-0a9d7d0a9598</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
				</LDevice>
				<LDevice desc="Protection_67-A1" inst="67_DirOC_3Phase">
					<Private type="Siemens-MasterId">568c6baa-ff78-4be9-9e32-f32492e771c7</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="67_DirOC_3Phase/LLN0">
						<Private type="Siemens-MasterId">9fae8820-1105-4c22-9808-7005aa80e0fb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Protection</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FG_Busbar" desc="General">
						<Private type="Siemens-MasterId">84606aa3-a0a9-42e6-ab5e-7e57682be16a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Op_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">798584fd-7054-48c6-a608-d18d120e6b57</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
						<DOI name="DirOCPhA" desc="Dir_OC_PhaseA" />
						<DOI name="DirOCPhB" desc="Dir_OC_PhaseB" />
						<DOI name="DirOCPhC" desc="Dir_OC_PhaseC" />
					</LN>
					<LN prefix="DID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_dir_3ph_DOCP_3pol" desc="Definite-T 1">
						<Private type="Siemens-MasterId">03f86b1e-d53d-48c4-8639-a796b0f6e018</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="DID_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_dir_3ph_DOCP_3pol_1" desc="Definite-T 2">
						<Private type="Siemens-MasterId">0e8576cb-ddf6-4e6c-bfec-d7c8c7215638</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-06 03:40:19</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>54</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>63000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>150</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms" desc="Dropout delay">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DirMod" desc="Directional mode">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
				</LDevice>
				<LDevice desc="Protection_67NDiC" inst="8567NDirComp">
					<Private type="Siemens-MasterId">e520cae5-cedb-4f10-89ab-f263431039e3</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="8567NDirComp/LLN0">
						<Private type="Siemens-MasterId">ee032d9e-9777-4f6e-9c63-ecce1b0d5622</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Protection</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="GFDC_" lnClass="PSCH" inst="1" lnType="SIPROTEC5_LNType_PSCH_GFP_OverreachTransferTrip" desc="85-67N Dir.com">
						<Private type="Siemens-MasterId">b8b9ae74-cfca-43dc-9d0b-cf5984940566</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
						<DOI name="TxPrm" desc="Send" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Blk" desc="&gt;Block stage" />
						<DOI name="EchoWei" desc="Send signal is echo" />
						<DOI name="EchoWeiOp" desc="Weak infeed trip oper." />
						<DOI name="DirTELESend" desc="67TELE Send" />
					</LN>
					<LN prefix="REBI_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Rec. bin.sig.1">
						<Private type="Siemens-MasterId">e4a270e5-2002-4d63-87e7-7f2fa3f7a766</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Application" inst="Application">
					<Private type="Siemens-MasterId">edf31c23-2022-4678-9976-278bbb151fc4</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="General">
						<Private type="Siemens-MasterId">2792cf5a-0bfa-41b2-ba81-4243564e5664</Private>
						<DataSet name="dsDI">
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="F21M2Fail" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="F21M2DCFail" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="RepeatDcFail" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="TCS1Fail" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="TCS2Fail" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="GASAlarm" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="GASLockout" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SpringCharge" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="DCSupplyFail" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="ACSupplyFail" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="DCMcbTrip" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SYMcbMetTrip" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SYMcbProTrip" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="GISTroble" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="VTLineTrip" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="VTBusTrip" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="VTMetLamp" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="AcMcbTrip" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="LANAFail" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="LANBFail" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="VTPanelTrip" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Spare1" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Spare2" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Spare3" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Spare4" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Spare5" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Spare6" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Spare7" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Spare8" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Spare9" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Spare10" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="8" doName="FaultPhA" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="8" doName="FaultPhB" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="8" doName="FaultPhN" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="8" doName="FaultPhC" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="3" doName="Blockclose" fc="ST" />
							<FCDA ldInst="CB1_79AutoReclosing" prefix="GEN_" lnClass="RREC" lnInst="1" doName="ARoperated" fc="ST" />
							<FCDA ldInst="CB1_79AutoReclosing" prefix="GEN_" lnClass="RREC" lnInst="1" doName="ARLockout" fc="ST" />
							<FCDA ldInst="21_21N_DistanceProt1" prefix="DISA_" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="21_21N_DistanceProt1" prefix="DISA_" lnClass="PTRC" lnInst="1" doName="DistZone1" fc="ST" />
							<FCDA ldInst="21_21N_DistanceProt1" prefix="DISA_" lnClass="PTRC" lnInst="1" doName="DistZone2" fc="ST" />
							<FCDA ldInst="21_21N_DistanceProt1" prefix="DISA_" lnClass="PTRC" lnInst="1" doName="DistZone3" fc="ST" />
							<FCDA ldInst="21_21N_DistanceProt1" prefix="DISA_" lnClass="PTRC" lnInst="1" doName="DistZone4" fc="ST" />
							<FCDA ldInst="Ln1_27Undervoltage1" prefix="" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="Ln1_59Overvoltage1" prefix="" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="67_DirOC_3Phase" prefix="" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="67N_DirOC_Ground" prefix="" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="Ln1_8521PermOverr" prefix="POTT_" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="SOTF_SwitchOntoFault" prefix="SOTF_" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="8567NDirComp" prefix="GFDC_" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="CB" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="8" doName="LineAidTrip" fc="ST" />
							<FCDA ldInst="25Synchronization" prefix="CK_" lnClass="RSYN" lnInst="1" doName="SyncOK" fc="ST" />
							<FCDA ldInst="CB" prefix="" lnClass="USER" lnInst="1" doName="CBFailOp" fc="ST" />
							<FCDA ldInst="ComSupervision_GOOSE" prefix="" lnClass="CALH" lnInst="1" doName="GOOSEAlarm" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="LTMS" lnInst="0" doName="TmSynErr" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="SFFM" lnInst="1" doName="DisVTSuper" fc="ST" />
						</DataSet>
						<DataSet name="dsAI">
							<FCDA ldInst="MEAS_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />
							<FCDA ldInst="MEAS_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" />
							<FCDA ldInst="MEAS_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" />
							<FCDA ldInst="MEAS_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX" />
							<FCDA ldInst="MEAS_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX" />
							<FCDA ldInst="MEAS_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX" />
							<FCDA ldInst="MEAS_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
							<FCDA ldInst="MEAS_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
							<FCDA ldInst="MEAS_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
							<FCDA ldInst="MEAS_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
							<FCDA ldInst="25Synchronization" prefix="GEN" lnClass="RSYN" lnInst="1" doName="Hz1Clc" fc="MX" />
							<FCDA ldInst="25Synchronization" prefix="GEN" lnClass="RSYN" lnInst="1" doName="Hz2Clc" fc="MX" />
							<FCDA ldInst="VI1p1_Fundamental" prefix="FPRE_" lnClass="MMXN" lnInst="1" doName="VsynxC" fc="MX" />
							<FCDA ldInst="MEAS_Energy" prefix="XPRE_" lnClass="MMTR" lnInst="1" doName="SupWh" fc="ST" />
							<FCDA ldInst="MEAS_Energy" prefix="XPRE_" lnClass="MMTR" lnInst="1" doName="SupVArh" fc="ST" />
							<FCDA ldInst="MEAS_Energy" prefix="XPRE_" lnClass="MMTR" lnInst="1" doName="DmdWh" fc="ST" />
							<FCDA ldInst="MEAS_Energy" prefix="XPRE_" lnClass="MMTR" lnInst="1" doName="DmdVArh" fc="ST" />
							<FCDA ldInst="MEAS_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />
							<FCDA ldInst="MEAS_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />
							<FCDA ldInst="MEAS_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />
							<FCDA ldInst="25Synchronization" prefix="GEN" lnClass="RSYN" lnInst="1" doName="V2Clc" fc="MX" />
						</DataSet>
						<DataSet name="dsAIF">
							<FCDA ldInst="CB" prefix="" lnClass="XCBR" lnInst="1" doName="SwAphsA" fc="MX" />
							<FCDA ldInst="CB" prefix="" lnClass="XCBR" lnInst="1" doName="SwAphsB" fc="MX" />
							<FCDA ldInst="CB" prefix="" lnClass="XCBR" lnInst="1" doName="SwAphsC" fc="MX" />
							<FCDA ldInst="CB" prefix="" lnClass="XCBR" lnInst="1" doName="SwANeut" fc="MX" />
							<FCDA ldInst="Protection" prefix="SE_" lnClass="RFLO" lnInst="1" doName="FltDis" fc="MX" />
						</DataSet>
						<DataSet name="dsDICtr">
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="CMDG1" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="CMDG2" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Group1" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Group2" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="LRYB01" fc="ST" />
							<FCDA ldInst="CB_Control" prefix="CBcmd_" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CB_Control" prefix="CBcmd_" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="CB_Control" prefix="CBcmd_" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="CB_Control" prefix="CBcmd_" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="YS_01" prefix="YS_01_" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="YS_01" prefix="YS_01_" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="YS_01" prefix="YS_01_" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="YS_01" prefix="YS_01_" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="YS_02" prefix="YS_02_" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="YS_02" prefix="YS_02_" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="YS_02" prefix="YS_02_" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="YS_02" prefix="YS_02_" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="YS_03" prefix="YS_03_" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="YS_03" prefix="YS_03_" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="YS_03" prefix="YS_03_" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="YS_03" prefix="YS_03_" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="SW_50BF" prefix="BF_" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="SW_50BF" prefix="BF_" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="SW_50BF" prefix="BF_" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="SW_50BF" prefix="BF_" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="SW_79AR" prefix="AR_" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="SW_79AR" prefix="AR_" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="SW_79AR" prefix="AR_" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="SW_79AR" prefix="AR_" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="SW_CB_BYPASS" prefix="BYPASS_" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="SW_CB_BYPASS" prefix="BYPASS_" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="SW_CB_BYPASS" prefix="BYPASS_" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="SW_21TELE" prefix="TELE21_" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="SW_21TELE" prefix="TELE21_" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="SW_21TELE" prefix="TELE21_" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="SW_21TELE" prefix="TELE21_" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="SW_67TELE" prefix="TELE67_" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="SW_67TELE" prefix="TELE67_" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="SW_67TELE" prefix="TELE67_" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="SW_67TELE" prefix="TELE67_" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="6" doName="SWPS" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="6" doName="OnPanel" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="6" doName="OnSCPS" fc="ST" />
							<FCDA ldInst="YS_05" prefix="YS_05_" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="YS_05" prefix="YS_05_" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="YS_05" prefix="YS_05_" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="YS_05" prefix="YS_05_" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="YG_01" prefix="YG_01" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="YG_03" prefix="YG_03" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="YG_04" prefix="YG_04" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="YG_05" prefix="YG_05" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CB_Control" prefix="CBcmd_" lnClass="CSWI" lnInst="1" doName="OpClsPrg" fc="ST" />
							<FCDA ldInst="CB_Control" prefix="CBcmd_" lnClass="CSWI" lnInst="1" doName="OpOpnPrg" fc="ST" />
							<FCDA ldInst="CB_Control" prefix="CBcmd_" lnClass="CSWI" lnInst="1" doName="OpClsFail" fc="ST" />
							<FCDA ldInst="CB_Control" prefix="CBcmd_" lnClass="CSWI" lnInst="1" doName="OpOpnFail" fc="ST" />
							<FCDA ldInst="YS_01" prefix="YS_01_" lnClass="CSWI" lnInst="1" doName="OpClsPrg" fc="ST" />
							<FCDA ldInst="YS_01" prefix="YS_01_" lnClass="CSWI" lnInst="1" doName="OpOpnPrg" fc="ST" />
							<FCDA ldInst="YS_01" prefix="YS_01_" lnClass="CSWI" lnInst="1" doName="OpClsFail" fc="ST" />
							<FCDA ldInst="YS_01" prefix="YS_01_" lnClass="CSWI" lnInst="1" doName="OpOpnFail" fc="ST" />
							<FCDA ldInst="YS_02" prefix="YS_02_" lnClass="CSWI" lnInst="1" doName="OpClsPrg" fc="ST" />
							<FCDA ldInst="YS_02" prefix="YS_02_" lnClass="CSWI" lnInst="1" doName="OpOpnPrg" fc="ST" />
							<FCDA ldInst="YS_02" prefix="YS_02_" lnClass="CSWI" lnInst="1" doName="OpClsFail" fc="ST" />
							<FCDA ldInst="YS_02" prefix="YS_02_" lnClass="CSWI" lnInst="1" doName="OpOpnFail" fc="ST" />
							<FCDA ldInst="YS_03" prefix="YS_03_" lnClass="CSWI" lnInst="1" doName="OpClsPrg" fc="ST" />
							<FCDA ldInst="YS_03" prefix="YS_03_" lnClass="CSWI" lnInst="1" doName="OpOpnPrg" fc="ST" />
							<FCDA ldInst="YS_03" prefix="YS_03_" lnClass="CSWI" lnInst="1" doName="OpClsFail" fc="ST" />
							<FCDA ldInst="YS_03" prefix="YS_03_" lnClass="CSWI" lnInst="1" doName="OpOpnFail" fc="ST" />
							<FCDA ldInst="YS_05" prefix="YS_05_" lnClass="CSWI" lnInst="1" doName="OpClsPrg" fc="ST" />
							<FCDA ldInst="YS_05" prefix="YS_05_" lnClass="CSWI" lnInst="1" doName="OpOpnPrg" fc="ST" />
							<FCDA ldInst="YS_05" prefix="YS_05_" lnClass="CSWI" lnInst="1" doName="OpClsFail" fc="ST" />
							<FCDA ldInst="YS_05" prefix="YS_05_" lnClass="CSWI" lnInst="1" doName="OpOpnFail" fc="ST" />
							<FCDA ldInst="SW_50BF" prefix="BF_" lnClass="CSWI" lnInst="1" doName="OpClsPrg" fc="ST" />
							<FCDA ldInst="SW_50BF" prefix="BF_" lnClass="CSWI" lnInst="1" doName="OpOpnPrg" fc="ST" />
							<FCDA ldInst="SW_50BF" prefix="BF_" lnClass="CSWI" lnInst="1" doName="OpClsFail" fc="ST" />
							<FCDA ldInst="SW_50BF" prefix="BF_" lnClass="CSWI" lnInst="1" doName="OpOpnFail" fc="ST" />
							<FCDA ldInst="SW_79AR" prefix="AR_" lnClass="CSWI" lnInst="1" doName="OpClsPrg" fc="ST" />
							<FCDA ldInst="SW_79AR" prefix="AR_" lnClass="CSWI" lnInst="1" doName="OpOpnPrg" fc="ST" />
							<FCDA ldInst="SW_79AR" prefix="AR_" lnClass="CSWI" lnInst="1" doName="OpClsFail" fc="ST" />
							<FCDA ldInst="SW_79AR" prefix="AR_" lnClass="CSWI" lnInst="1" doName="OpOpnFail" fc="ST" />
							<FCDA ldInst="SW_21TELE" prefix="TELE21_" lnClass="CSWI" lnInst="1" doName="OpClsPrg" fc="ST" />
							<FCDA ldInst="SW_21TELE" prefix="TELE21_" lnClass="CSWI" lnInst="1" doName="OpOpnPrg" fc="ST" />
							<FCDA ldInst="SW_21TELE" prefix="TELE21_" lnClass="CSWI" lnInst="1" doName="OpClsFail" fc="ST" />
							<FCDA ldInst="SW_21TELE" prefix="TELE21_" lnClass="CSWI" lnInst="1" doName="OpOpnFail" fc="ST" />
							<FCDA ldInst="SW_67TELE" prefix="TELE67_" lnClass="CSWI" lnInst="1" doName="OpClsPrg" fc="ST" />
							<FCDA ldInst="SW_67TELE" prefix="TELE67_" lnClass="CSWI" lnInst="1" doName="OpOpnPrg" fc="ST" />
							<FCDA ldInst="SW_67TELE" prefix="TELE67_" lnClass="CSWI" lnInst="1" doName="OpClsFail" fc="ST" />
							<FCDA ldInst="SW_67TELE" prefix="TELE67_" lnClass="CSWI" lnInst="1" doName="OpOpnFail" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="5" doName="CBBYB01BC" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="5" doName="DSBYS01BC" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="5" doName="DSBYS02BC" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="5" doName="ESBYG01BC" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="5" doName="ESBYG02BC" fc="ST" />
							<FCDA ldInst="SW_CB_BYPASS" prefix="BYPASS_" lnClass="CSWI" lnInst="1" doName="OpClsPrg" fc="ST" />
							<FCDA ldInst="SW_CB_BYPASS" prefix="BYPASS_" lnClass="CSWI" lnInst="1" doName="OpClsFail" fc="ST" />
						</DataSet>
						<DataSet name="dsGOOSE_TX">
							<Private type="Siemens-GUID">9a0afbb496e04ce99ce61f4be43f8eb5</Private>
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="6" doName="SWPS" daName="stVal" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="6" doName="SWPS" daName="q" fc="ST" />
							<FCDA ldInst="SW_50BF" prefix="BF_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="SW_50BF" prefix="BF_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="SW_79AR" prefix="AR_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="SW_79AR" prefix="AR_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="SW_21TELE" prefix="TELE21_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="SW_21TELE" prefix="TELE21_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="SW_67TELE" prefix="TELE67_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="SW_67TELE" prefix="TELE67_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="YS_01" prefix="YS_01_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="YS_01" prefix="YS_01_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="YS_02" prefix="YS_02_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="YS_02" prefix="YS_02_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="CB" prefix="" lnClass="USER" lnInst="1" doName="CBFailOpBus1" daName="stVal" fc="ST" />
							<FCDA ldInst="CB" prefix="" lnClass="USER" lnInst="1" doName="CBFailOpBus1" daName="q" fc="ST" />
							<FCDA ldInst="CB" prefix="" lnClass="USER" lnInst="1" doName="CBFailOpBus2" daName="stVal" fc="ST" />
							<FCDA ldInst="CB" prefix="" lnClass="USER" lnInst="1" doName="CBFailOpBus2" daName="q" fc="ST" />
						</DataSet>
						<ReportControl datSet="dsDI" rptID="LINE_01_MAIN1/Application/LLN0$BR$dsDI" confRev="1" buffered="true" bufTime="100" name="dsDI">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" bufOvfl="false" />
							<RptEnabled max="4" />
						</ReportControl>
						<ReportControl datSet="dsAI" intgPd="2000" rptID="LINE_01_MAIN1/Application/LLN0$RP$dsAI" confRev="1" bufTime="100" name="dsAI">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" bufOvfl="false" />
							<RptEnabled max="4" />
						</ReportControl>
						<ReportControl datSet="dsAIF" rptID="LINE_01_MAIN1/Application/LLN0$BR$dsAIF" confRev="1" buffered="true" bufTime="100" name="dsAIF">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" bufOvfl="false" />
							<RptEnabled max="4" />
						</ReportControl>
						<ReportControl datSet="dsDICtr" rptID="LINE_01_MAIN1/Application/LLN0$BR$dsDICtr" confRev="1" buffered="true" bufTime="100" name="dsDICtr">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" bufOvfl="false" />
							<RptEnabled max="4" />
						</ReportControl>
						<DOI name="Mod" desc="Application mode" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health (61850 only)" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-12-01 14:38:15</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset" />
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="SwMod" desc="Switching mode" />
						<DOI name="SPS" desc="LED Reset SCPS" />
						<DOI name="ReLEDSCPS" desc="LED Reset SCPS." />
						<GSEControl datSet="dsGOOSE_TX" confRev="1" type="GOOSE" appID="LINE_01_MAIN1/Application/LLN0/dsGOOSE_TX" name="gseGOOSE_TX">
							<IEDName apRef="E">TP_01_MAIN1</IEDName>
							<IEDName apRef="E">LINE_02_MAIN1</IEDName>
							<IEDName apRef="E">TP_02_MAIN1</IEDName>
						</GSEControl>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">23bb5658-7540-4730-ad23-7888cc4675e0</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD_Application" desc="Device">
						<Private type="Siemens-MasterId">9e4f31d5-a691-4c60-9b47-e95336434937</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7SA86-DAAA-AA0-0AAAA0-AR0111-13111B-BAA000-000AC0-CB1BA1-CG0CG0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V08.83</Val>
							</DAI>
							<DAI name="model">
								<Val>7SA86</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Device startup" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Device operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:23:03</Val>
							</DAI>
						</DOI>
						<DOI name="PrcModIna" desc="Process mode inactive" />
					</LN>
					<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
						<Private type="Siemens-MasterId">d34cea88-59b7-46f7-8ad4-702cb98a0465</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:23:03</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrWrn" desc="Group warning" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
						<Private type="Siemens-MasterId">68dd6eb3-a06b-4e70-ab42-f70039b3b2ea</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:23:03</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Daylight saving time" />
						<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
							<DAI name="setVal">
								<Val>420</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmUseDT" desc="Switch daylight sav. time">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="TmChgDT" desc="Start of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmChgST" desc="End of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time sync.">
						<Private type="Siemens-MasterId">7b6c5b9e-9c59-4289-a991-9c742d505937</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:23:03</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc" desc="Current time source">
							<DAI name="stVal">
								<Val>not supported</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrcTyp" desc="Type of clock source">
							<DAI name="stVal">
								<Val>Unknown</Val>
							</DAI>
						</DOI>
						<DOI name="TmChSt1" desc="Status time source 1" />
						<DOI name="TmChSt2" desc="Status time source 2" />
						<DOI name="TmSynErr" desc="Time sync. error" />
					</LN>
					<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
						<Private type="Siemens-MasterId">7b8df894-a788-4b7e-b104-52d2a7652976</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:23:03</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrk" desc="Common Tracking" />
						<DOI name="SgcbTrk" desc="Settings grps. access" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG">
						<Private type="Siemens-MasterId">8448531b-cf9e-4aa1-919b-51c332918f72</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:23:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_1001" desc="LV.Compartment">
						<Private type="Siemens-MasterId">6b2761cf-f6f6-4197-89cc-aa5a19823de5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-31 04:26:41</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="F21M2Fail" desc="F21M2 Relay Fail" />
						<DOI name="F21M2DCFail" desc="F21M2 DC Supply Fail" />
						<DOI name="RepeatDcFail" desc="Ind.Repeat DC Fail" />
						<DOI name="K86Bor50BFOp" desc="86B Or 50BF Operated" />
						<DOI name="TCS1Fail" desc="TCS COIL1 Fail" />
						<DOI name="TCS2Fail" desc="TCS COIL2 Fail" />
						<DOI name="GASAlarm" desc="Low/High GAS Alarm" />
						<DOI name="GASLockout" desc="Low GAS Lockout" />
						<DOI name="SpringCharge" desc="Spring Charge Fail" />
						<DOI name="DCSupplyFail" desc="YB-01 DC Supply Fail" />
						<DOI name="ACSupplyFail" desc="YB-01 AC Supply Fail" />
						<DOI name="DCMcbTrip" desc="DC MCB Trip" />
						<DOI name="CMDG1" desc="CMD_G1" />
						<DOI name="CMDG2" desc="CMD_G2" />
						<DOI name="CMDG3" desc="CMD_G3" />
						<DOI name="CMDG4" desc="CMD_G4" />
						<DOI name="Group1" desc="Group1" />
						<DOI name="Group2" desc="Group2" />
						<DOI name="Group3" desc="Group3" />
						<DOI name="Group4" desc="Group4" />
						<DOI name="SYMcbMetTrip" desc="SY PT Metering Trip" />
						<DOI name="SYMcbProTrip" desc="SY PT Protection Trip" />
						<DOI name="UndervoltOp" desc="27 Operated" />
						<DOI name="OvervoltOp" desc="59 Operated" />
						<DOI name="GISTroble" desc="YB-01 GIS Trouble" />
						<DOI name="VTLineTrip" desc="VT Line MCB Trip" />
						<DOI name="VTBusTrip" desc="VT Bus MCB Trip" />
						<DOI name="VTMetLamp" desc="VT Meter &amp; Linelamp Trip" />
						<DOI name="AcMcbTrip" desc="AC Panel MCB Trip" />
						<DOI name="LANAFail" desc="LAN A Fail" />
						<DOI name="LANBFail" desc="LAN B Fail" />
						<DOI name="VTPanelTrip" desc="VT Panel MCB Trip" />
						<DOI name="Spare1" desc="67/67N_Trip" />
						<DOI name="Spare2" desc="Alarm Horn" />
						<DOI name="Spare3" desc="Spare3" />
						<DOI name="Spare4" desc="Spare4" />
						<DOI name="Spare5" desc="Spare5" />
						<DOI name="Spare6" desc="Spare6" />
						<DOI name="Spare7" desc="Spare7" />
						<DOI name="Spare8" desc="Spare8" />
						<DOI name="Spare9" desc="Spare9" />
						<DOI name="Spare10" desc="Spare10" />
						<DOI name="LRYB01" desc="Local/Remote YB-01" />
						<DOI name="DPS" desc="L/R YB-01" />
					</LN>
					<LN prefix="" lnClass="USER" inst="2" lnType="SIPROTEC5_1002" desc="Annunciator">
						<Private type="Siemens-MasterId">97b84e63-babd-4322-8704-b4327a6cf355</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-16 07:58:35</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="Line Aided Trip" />
						<DOI name="SPS1" desc="Distance Relay Trip" />
						<DOI name="SPS2" desc="Distance Relay Phase A" />
						<DOI name="SPS3" desc="Distance Relay Phase B" />
						<DOI name="SPS4" desc="Distance Relay Phase C" />
						<DOI name="SPS5" desc="Distance Relay Earth Fault" />
						<DOI name="SPS6" desc="Distance Relay Zone1" />
						<DOI name="SPS7" desc="Distance Relay Zone2" />
						<DOI name="SPS8" desc="Distance Relay Zone3" />
						<DOI name="SPS9" desc="Distance Relay Zone4" />
						<DOI name="SPS10" desc="Distance Relay Sotf" />
						<DOI name="SPS11" desc="Distance Relay VT Supervision" />
						<DOI name="SPS12" desc="Auto Reclose Operated Status" />
						<DOI name="SPS13" desc="Auto Reclose Lockout Status" />
						<DOI name="SPS14" desc="Directional Over Phase A" />
						<DOI name="SPS15" desc="Directional Over Phase B" />
						<DOI name="SPS16" desc="Directional Over Phase C" />
						<DOI name="SPS17" desc="Directional Over Phase N" />
						<DOI name="SPS18" desc="Time Delayed (CB Fail)" />
						<DOI name="SPS19" desc="27 Operated" />
						<DOI name="SPS20" desc="59 Operated" />
						<DOI name="CommAlarm" desc="Common Alarm" />
					</LN>
					<LN prefix="" lnClass="USER" inst="3" lnType="SIPROTEC5_1003" desc="Reset &amp; Blockclose">
						<Private type="Siemens-MasterId">57383042-9b4a-432f-9a79-cc2f53c939b4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-03-15 10:37:06</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Blockclose" desc="Blockclose" />
						<DOI name="ResetBlock" desc="Reset Blockclose" />
					</LN>
					<LN prefix="" lnClass="USER" inst="4" lnType="SIPROTEC5_1004" desc="GOOSE Receive">
						<Private type="Siemens-MasterId">9b8c0181-9374-4bfe-b039-4368eceef798</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-12-01 14:38:15</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="BZPReset" desc="Reset Blockclose_BZP">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="BCCBFOpBCP" desc="BC 50BF Operated BCP">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B1CBFOpTP1M1" desc="BUS1 50BF Operated TP1M1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B1CBFOpTP1M2" desc="BUS1 50BF Operated TP1M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B1CBFOpL2M1" desc="BUS1 50BF Operated L2M1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B1CBFOpL2M2" desc="BUS1 50BF Operated L2M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B1CBFOpTP2M1" desc="BUS1 50BF Operated TP2M1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B1CBFOpTP2M2" desc="BUS1 50BF Operated TP2M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B2CBFOpTP1M1" desc="BUS2 50BF Operated TP1M1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B2CBFOpTP1M2" desc="BUS2 50BF Operated TP1M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B2CBFOpL2M1" desc="BUS2 50BF Operated L2M1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B2CBFOpL2M2" desc="BUS2 50BF Operated L2M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B2CBFOpTP2M1" desc="BUS2 50BF Operated TP2M1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B2CBFOpTP2M2" desc="BUS2 50BF Operated TP2M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B1CBFOpL1M2" desc="BUS1 50BF Operated L1M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B2CBFOpL1M2" desc="BUS2 50BF Operated L1M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="BusdiffOp" desc="87B Operated">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Reset Blockclose_BZP" iedName="BUSDIFF" ldInst="ApplicationBusBarProt" lnClass="USER" lnInst="6" doName="ResetBlock" daName="stVal" intAddr="BZPReset;/Ind/stVal" serviceType="GOOSE" srcLDInst="ApplicationBusBarProt" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="Reset Blockclose_BZP" iedName="BUSDIFF" ldInst="ApplicationBusBarProt" lnClass="USER" lnInst="6" doName="ResetBlock" daName="q" intAddr="BZPReset;/Ind/q" serviceType="GOOSE" srcLDInst="ApplicationBusBarProt" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="Reset Blockclose_BZP" intAddr="BZPReset;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BC 50BF Operated BCP" iedName="BUS_50BF" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" intAddr="BCCBFOpBCP;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BC 50BF Operated BCP" iedName="BUS_50BF" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind10" daName="q" intAddr="BCCBFOpBCP;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BC 50BF Operated BCP" intAddr="BCCBFOpBCP;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS1 50BF Operated TP1M1" iedName="TP_01_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus1" daName="stVal" intAddr="B1CBFOpTP1M1;/Ind/stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated TP1M1" iedName="TP_01_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus1" daName="q" intAddr="B1CBFOpTP1M1;/Ind/q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated TP1M1" intAddr="B1CBFOpTP1M1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS1 50BF Operated TP1M2" iedName="TP_01_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" intAddr="B1CBFOpTP1M2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated TP1M2" iedName="TP_01_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind21" daName="q" intAddr="B1CBFOpTP1M2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated TP1M2" intAddr="B1CBFOpTP1M2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS1 50BF Operated L2M1" iedName="LINE_02_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus1" daName="stVal" intAddr="B1CBFOpL2M1;/Ind/stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated L2M1" iedName="LINE_02_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus1" daName="q" intAddr="B1CBFOpL2M1;/Ind/q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated L2M1" intAddr="B1CBFOpL2M1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS1 50BF Operated L2M2" iedName="LINE_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" intAddr="B1CBFOpL2M2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated L2M2" iedName="LINE_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind28" daName="q" intAddr="B1CBFOpL2M2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated L2M2" intAddr="B1CBFOpL2M2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS1 50BF Operated TP2M1" iedName="TP_02_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus1" daName="stVal" intAddr="B1CBFOpTP2M1;/Ind/stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated TP2M1" iedName="TP_02_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus1" daName="q" intAddr="B1CBFOpTP2M1;/Ind/q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated TP2M1" intAddr="B1CBFOpTP2M1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS1 50BF Operated TP2M2" iedName="TP_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" intAddr="B1CBFOpTP2M2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated TP2M2" iedName="TP_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind21" daName="q" intAddr="B1CBFOpTP2M2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated TP2M2" intAddr="B1CBFOpTP2M2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS2 50BF Operated TP1M1" iedName="TP_01_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus2" daName="stVal" intAddr="B2CBFOpTP1M1;/Ind/stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated TP1M1" iedName="TP_01_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus2" daName="q" intAddr="B2CBFOpTP1M1;/Ind/q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated TP1M1" intAddr="B2CBFOpTP1M1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS2 50BF Operated TP1M2" iedName="TP_01_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" intAddr="B2CBFOpTP1M2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated TP1M2" iedName="TP_01_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind22" daName="q" intAddr="B2CBFOpTP1M2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated TP1M2" intAddr="B2CBFOpTP1M2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS2 50BF Operated L2M1" iedName="LINE_02_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus2" daName="stVal" intAddr="B2CBFOpL2M1;/Ind/stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated L2M1" iedName="LINE_02_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus2" daName="q" intAddr="B2CBFOpL2M1;/Ind/q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated L2M1" intAddr="B2CBFOpL2M1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS2 50BF Operated L2M2" iedName="LINE_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" intAddr="B2CBFOpL2M2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated L2M2" iedName="LINE_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind29" daName="q" intAddr="B2CBFOpL2M2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated L2M2" intAddr="B2CBFOpL2M2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS2 50BF Operated TP2M1" iedName="TP_02_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus2" daName="stVal" intAddr="B2CBFOpTP2M1;/Ind/stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated TP2M1" iedName="TP_02_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus2" daName="q" intAddr="B2CBFOpTP2M1;/Ind/q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated TP2M1" intAddr="B2CBFOpTP2M1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS2 50BF Operated TP2M2" iedName="TP_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" intAddr="B2CBFOpTP2M2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated TP2M2" iedName="TP_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind22" daName="q" intAddr="B2CBFOpTP2M2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated TP2M2" intAddr="B2CBFOpTP2M2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS1 50BF Operated L1M2" iedName="LINE_01_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" intAddr="B1CBFOpL1M2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated L1M2" iedName="LINE_01_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind28" daName="q" intAddr="B1CBFOpL1M2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated L1M2" intAddr="B1CBFOpL1M2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS2 50BF Operated L1M2" iedName="LINE_01_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" intAddr="B2CBFOpL1M2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated L1M2" iedName="LINE_01_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind29" daName="q" intAddr="B2CBFOpL1M2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated L1M2" intAddr="B2CBFOpL1M2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="87B Operated" iedName="BUSDIFF" ldInst="ApplicationBusBarProt" lnClass="USER" lnInst="7" doName="BusdiffOpL1" daName="stVal" intAddr="BusdiffOp;/Ind/stVal" serviceType="GOOSE" srcLDInst="ApplicationBusBarProt" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="87B Operated" iedName="BUSDIFF" ldInst="ApplicationBusBarProt" lnClass="USER" lnInst="7" doName="BusdiffOpL1" daName="q" intAddr="BusdiffOp;/Ind/q" serviceType="GOOSE" srcLDInst="ApplicationBusBarProt" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="87B Operated" intAddr="BusdiffOp;/Ind/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="USER" inst="5" lnType="SIPROTEC5_1005" desc="GOOSE Interlock">
						<Private type="Siemens-MasterId">b2582fab-0057-4b72-853f-a98bd502830f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-03-29 11:09:29</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="ESBYG01BC" desc="ES_BYG-01_BCPP">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="ESBYG02BC" desc="ES_BYG-02_BCPP">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="CBBYB01BC" desc="CB_BYB-01_BCPP">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="DSBYS01BC" desc="DS_BYS-01_BCPP">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="DSBYS02BC" desc="DS_BYS-02_BCPP">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="BCOperated" desc="COUPLER Operated">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="ES_BYG-01_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="DC3" lnClass="CSWI" lnInst="3" doName="Pos" daName="stVal" intAddr="ESBYG01BC;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="ES_BYG-01_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="DC3" lnClass="CSWI" lnInst="3" doName="Pos" daName="q" intAddr="ESBYG01BC;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="ES_BYG-01_BCPP" intAddr="ESBYG01BC;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="ES_BYG-02_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="DC4" lnClass="CSWI" lnInst="4" doName="Pos" daName="stVal" intAddr="ESBYG02BC;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="ES_BYG-02_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="DC4" lnClass="CSWI" lnInst="4" doName="Pos" daName="q" intAddr="ESBYG02BC;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="ES_BYG-02_BCPP" intAddr="ESBYG02BC;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="CB_BYB-01_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="BK1" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="CBBYB01BC;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="CB_BYB-01_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="BK1" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" intAddr="CBBYB01BC;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="CB_BYB-01_BCPP" intAddr="CBBYB01BC;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="DS_BYS-01_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="DC1" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="DSBYS01BC;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="DS_BYS-01_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="DC1" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" intAddr="DSBYS01BC;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="DS_BYS-01_BCPP" intAddr="DSBYS01BC;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="DS_BYS-02_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="DC2" lnClass="CSWI" lnInst="2" doName="Pos" daName="stVal" intAddr="DSBYS02BC;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="DS_BYS-02_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="DC2" lnClass="CSWI" lnInst="2" doName="Pos" daName="q" intAddr="DSBYS02BC;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="DS_BYS-02_BCPP" intAddr="DSBYS02BC;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="COUPLER Operated" iedName="BUS_50BF" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" intAddr="BCOperated;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="COUPLER Operated" iedName="BUS_50BF" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind25" daName="q" intAddr="BCOperated;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="COUPLER Operated" intAddr="BCOperated;/Ind/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="USER" inst="6" lnType="SIPROTEC5_1006" desc="SW_PANEL/SCPS">
						<Private type="Siemens-MasterId">f16b37ca-5bc9-4582-99df-d895398ee957</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-07-31 20:22:12</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SWPS" desc="SW_PANEL/SCPS" />
						<DOI name="OnPanel" desc="ON_Panel" />
						<DOI name="OnSCPS" desc="ON_SCPS" />
						<DOI name="SWPSM2" desc="SW_PANEL/SCPS_M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="SW_PANEL/SCPS_M2" iedName="LINE_01_MAIN2" ldInst="CTRL" prefix="SW" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="SWPSM2;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="SW_PANEL/SCPS_M2" iedName="LINE_01_MAIN2" ldInst="CTRL" prefix="SW" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" intAddr="SWPSM2;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="SW_PANEL/SCPS_M2" intAddr="SWPSM2;/DPCSO/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
