							<ExtRef desc="ES_BYG-01_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="DC3" lnClass="CSWI" lnInst="3" doName="Pos" daName="stVal" intAddr="ESBYG01BC;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="ES_BYG-01_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="DC3" lnClass="CSWI" lnInst="3" doName="Pos" daName="q" intAddr="ESBYG01BC;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="ES_BYG-01_BCPP" intAddr="ESBYG01BC;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="ES_BYG-02_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="DC4" lnClass="CSWI" lnInst="4" doName="Pos" daName="stVal" intAddr="ESBYG02BC;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="ES_BYG-02_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="DC4" lnClass="CSWI" lnInst="4" doName="Pos" daName="q" intAddr="ESBYG02BC;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="ES_BYG-02_BCPP" intAddr="ESBYG02BC;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="CB_BYB-01_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="BK1" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="CBBYB01BC;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="CB_BYB-01_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="BK1" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" intAddr="CBBYB01BC;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="CB_BYB-01_BCPP" intAddr="CBBYB01BC;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="ES_2BVG-01_INC2" iedName="INC_2" ldInst="CTRL" prefix="DC2" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" intAddr="ES1BVG01INC1;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="ES_2BVG-01_INC2" iedName="INC_2" ldInst="CTRL" prefix="DC2" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" intAddr="ES1BVG01INC1;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="ES_2BVG-01_INC2" intAddr="ES1BVG01INC1;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="DS_BYS-01_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="DC1" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="DSBYS01BC;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="DS_BYS-01_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="DC1" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" intAddr="DSBYS01BC;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="DS_BYS-01_BCPP" intAddr="DSBYS01BC;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="DS_BYS-02_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="DC2" lnClass="CSWI" lnInst="2" doName="Pos" daName="stVal" intAddr="DSBYS02BC;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="DS_BYS-02_BCPP" iedName="BUS_50BF" ldInst="CTRL" prefix="DC2" lnClass="CSWI" lnInst="2" doName="Pos" daName="q" intAddr="DSBYS02BC;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="DS_BYS-02_BCPP" intAddr="DSBYS02BC;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="CB 2BVB-01_Service_INC2" iedName="INC_2" ldInst="CTRL" prefix="DC1" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="CB2BVB01INC2;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="CB 2BVB-01_Service_INC2" iedName="INC_2" ldInst="CTRL" prefix="DC1" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="CB2BVB01INC2;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="CB 2BVB-01_Service_INC2" intAddr="CB2BVB01INC2;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="COUPLER Operated" iedName="BUS_50BF" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" intAddr="BCOperated;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="COUPLER Operated" iedName="BUS_50BF" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind25" daName="q" intAddr="BCOperated;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="COUPLER Operated" intAddr="BCOperated;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Prot. Operated TR2M2" iedName="TP_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" intAddr="ProtOpTR2M1;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="Prot. Operated TR2M2" iedName="TP_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind12" daName="q" intAddr="ProtOpTR2M1;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="Prot. Operated TR2M2" intAddr="ProtOpTR2M1;/Ind/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="USER" inst="4" lnType="SIPROTEC5_1029" desc="GOOSE Receive">
						<Private type="Siemens-MasterId">80a3a492-4aea-46ad-8a91-8569ed3ded52</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-12-01 14:38:21</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="BZPReset" desc="Reset Blockclose_BZP">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="BusdiffOp" desc="87B Operated">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="BCCBFOpBCP" desc="BC 50BF Operated BCP">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B1CBFOpL1M1" desc="BUS1 50BF Operated L1M1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B1CBFOpL1M2" desc="BUS1 50BF Operated L1M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B1CBFOpL2M1" desc="BUS1 50BF Operated L2M1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B1CBFOpL2M2" desc="BUS1 50BF Operated L2M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B1CBFOpTP1M1" desc="BUS1 50BF Operated TP1M1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B1CBFOpTP1M2" desc="BUS1 50BF Operated TP1M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B2CBFOpL1M1" desc="BUS2 50BF Operated L1M1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B2CBFOpL1M2" desc="BUS2 50BF Operated L1M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B2CBFOpL2M1" desc="BUS2 50BF Operated L2M1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B2CBFOpL2M2" desc="BUS2 50BF Operated L2M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B2CBFOpTP1M1" desc="BUS2 50BF Operated TP1M1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B2CBFOpTP1M2" desc="BUS2 50BF Operated TP1M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="CBCBFOpINC2" desc="BVB-01 50BF Operated INC2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="ArcOpINC2" desc="50ARC Cable Operated INC2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TR2TripRCC" desc="TR.2 Protection Trip RCC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B1CBFOpTP2M2" desc="BUS1 50BF Operated TP2M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="B2CBFOpTP2M2" desc="BUS2 50BF Operated TP2M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Reset Blockclose_BZP" iedName="BUSDIFF" ldInst="ApplicationBusBarProt" lnClass="USER" lnInst="6" doName="ResetBlock" daName="stVal" intAddr="BZPReset;/Ind/stVal" serviceType="GOOSE" srcLDInst="ApplicationBusBarProt" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="Reset Blockclose_BZP" iedName="BUSDIFF" ldInst="ApplicationBusBarProt" lnClass="USER" lnInst="6" doName="ResetBlock" daName="q" intAddr="BZPReset;/Ind/q" serviceType="GOOSE" srcLDInst="ApplicationBusBarProt" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="Reset Blockclose_BZP" intAddr="BZPReset;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="87B Operated" iedName="BUSDIFF" ldInst="ApplicationBusBarProt" lnClass="USER" lnInst="7" doName="BusdiffOpTP2" daName="stVal" intAddr="BusdiffOp;/Ind/stVal" serviceType="GOOSE" srcLDInst="ApplicationBusBarProt" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="87B Operated" iedName="BUSDIFF" ldInst="ApplicationBusBarProt" lnClass="USER" lnInst="7" doName="BusdiffOpTP2" daName="q" intAddr="BusdiffOp;/Ind/q" serviceType="GOOSE" srcLDInst="ApplicationBusBarProt" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="87B Operated" intAddr="BusdiffOp;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BC 50BF Operated BCP" iedName="BUS_50BF" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" intAddr="BCCBFOpBCP;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BC 50BF Operated BCP" iedName="BUS_50BF" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind10" daName="q" intAddr="BCCBFOpBCP;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BC 50BF Operated BCP" intAddr="BCCBFOpBCP;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS1 50BF Operated L1M1" iedName="LINE_01_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus1" daName="stVal" intAddr="B1CBFOpL1M1;/Ind/stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated L1M1" iedName="LINE_01_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus1" daName="q" intAddr="B1CBFOpL1M1;/Ind/q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated L1M1" intAddr="B1CBFOpL1M1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS1 50BF Operated L1M2" iedName="LINE_01_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" intAddr="B1CBFOpL1M2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated L1M2" iedName="LINE_01_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind28" daName="q" intAddr="B1CBFOpL1M2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated L1M2" intAddr="B1CBFOpL1M2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS1 50BF Operated L2M1" iedName="LINE_02_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus1" daName="stVal" intAddr="B1CBFOpL2M1;/Ind/stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated L2M1" iedName="LINE_02_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus1" daName="q" intAddr="B1CBFOpL2M1;/Ind/q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated L2M1" intAddr="B1CBFOpL2M1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS1 50BF Operated L2M2" iedName="LINE_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" intAddr="B1CBFOpL2M2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated L2M2" iedName="LINE_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind28" daName="q" intAddr="B1CBFOpL2M2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated L2M2" intAddr="B1CBFOpL2M2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS1 50BF Operated TP1M1" iedName="TP_01_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus1" daName="stVal" intAddr="B1CBFOpTP1M1;/Ind/stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated TP1M1" iedName="TP_01_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus1" daName="q" intAddr="B1CBFOpTP1M1;/Ind/q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated TP1M1" intAddr="B1CBFOpTP1M1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS1 50BF Operated TP1M2" iedName="TP_01_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" intAddr="B1CBFOpTP1M2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated TP1M2" iedName="TP_01_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind21" daName="q" intAddr="B1CBFOpTP1M2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated TP1M2" intAddr="B1CBFOpTP1M2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS2 50BF Operated L1M1" iedName="LINE_01_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus2" daName="stVal" intAddr="B2CBFOpL1M1;/Ind/stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated L1M1" iedName="LINE_01_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus2" daName="q" intAddr="B2CBFOpL1M1;/Ind/q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated L1M1" intAddr="B2CBFOpL1M1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS2 50BF Operated L1M2" iedName="LINE_01_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" intAddr="B2CBFOpL1M2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated L1M2" iedName="LINE_01_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind29" daName="q" intAddr="B2CBFOpL1M2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated L1M2" intAddr="B2CBFOpL1M2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS2 50BF Operated L2M1" iedName="LINE_02_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus2" daName="stVal" intAddr="B2CBFOpL2M1;/Ind/stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated L2M1" iedName="LINE_02_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus2" daName="q" intAddr="B2CBFOpL2M1;/Ind/q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated L2M1" intAddr="B2CBFOpL2M1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS2 50BF Operated L2M2" iedName="LINE_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" intAddr="B2CBFOpL2M2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated L2M2" iedName="LINE_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind29" daName="q" intAddr="B2CBFOpL2M2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated L2M2" intAddr="B2CBFOpL2M2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS2 50BF Operated TP1M1" iedName="TP_01_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus2" daName="stVal" intAddr="B2CBFOpTP1M1;/Ind/stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated TP1M1" iedName="TP_01_MAIN1" ldInst="CB" lnClass="USER" lnInst="1" doName="CBFailOpBus2" daName="q" intAddr="B2CBFOpTP1M1;/Ind/q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated TP1M1" intAddr="B2CBFOpTP1M1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS2 50BF Operated TP1M2" iedName="TP_01_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" intAddr="B2CBFOpTP1M2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated TP1M2" iedName="TP_01_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind22" daName="q" intAddr="B2CBFOpTP1M2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated TP1M2" intAddr="B2CBFOpTP1M2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BVB-01 50BF Operated INC2" iedName="INC_2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" intAddr="CBCBFOpINC2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BVB-01 50BF Operated INC2" iedName="INC_2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind11" daName="q" intAddr="CBCBFOpINC2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BVB-01 50BF Operated INC2" intAddr="CBCBFOpINC2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="50ARC Cable Operated INC2" iedName="ARC_21" ldInst="ANN" prefix="OUTC" lnClass="GGIO" lnInst="14" doName="Ind02" daName="stVal" intAddr="ArcOpINC2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="GOOSE_ARC_21" />
							<ExtRef desc="50ARC Cable Operated INC2" iedName="ARC_21" ldInst="ANN" prefix="OUTC" lnClass="GGIO" lnInst="14" doName="Ind02" daName="q" intAddr="ArcOpINC2;/Ind/q" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="GOOSE_ARC_21" />
							<ExtRef desc="50ARC Cable Operated INC2" intAddr="ArcOpINC2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="TR.2 Protection Trip RCC" iedName="RCC2" ldInst="CTRL" prefix="Aut" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" intAddr="TR2TripRCC;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="TR.2 Protection Trip RCC" iedName="RCC2" ldInst="CTRL" prefix="Aut" lnClass="GGIO" lnInst="1" doName="Ind5" daName="q" intAddr="TR2TripRCC;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="TR.2 Protection Trip RCC" intAddr="TR2TripRCC;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS1 50BF Operated TP2M2" iedName="TP_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" intAddr="B1CBFOpTP2M2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated TP2M2" iedName="TP_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind21" daName="q" intAddr="B1CBFOpTP2M2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS1 50BF Operated TP2M2" intAddr="B1CBFOpTP2M2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="BUS2 50BF Operated TP2M2" iedName="TP_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" intAddr="B2CBFOpTP2M2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated TP2M2" iedName="TP_02_MAIN2" ldInst="GEN" prefix="p" lnClass="GGIO" lnInst="1" doName="Ind22" daName="q" intAddr="B2CBFOpTP2M2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="BUS2 50BF Operated TP2M2" intAddr="B2CBFOpTP2M2;/Ind/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="USER" inst="5" lnType="SIPROTEC5_1015" desc="Reset &amp; Blockclose">
						<Private type="Siemens-MasterId">1ad7756d-a30b-495e-a7ad-e1632aaa9a4f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-22 10:07:41</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Blockclose" desc="Blockclose" />
						<DOI name="ResetBlock" desc="Reset Blockclose" />
						<DOI name="SPS" desc="TRIP COIL 1&amp;2" />
					</LN>
					<LN prefix="" lnClass="USER" inst="6" lnType="SIPROTEC5_1006" desc="SW_PANEL/SCPS">
						<Private type="Siemens-MasterId">ed47ef5a-bd87-4948-accb-22b6b58d4462</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-07-31 20:22:17</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SWPS" desc="SW_PANEL/SCPS" />
						<DOI name="OnPanel" desc="ON_Panel" />
						<DOI name="OnSCPS" desc="ON_SCPS" />
						<DOI name="SWPSM2" desc="SW_PANEL/SCPS_M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="SW_PANEL/SCPS_M2" iedName="TP_02_MAIN2" ldInst="CTRL" prefix="SW" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="SWPSM2;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="SW_PANEL/SCPS_M2" iedName="TP_02_MAIN2" ldInst="CTRL" prefix="SW" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" intAddr="SWPSM2;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="SW_PANEL/SCPS_M2" intAddr="SWPSM2;/DPCSO/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="USER" inst="7" lnType="SIPROTEC5_1032" desc="GOOSE Send">
						<Private type="Siemens-MasterId">eff1f1b7-3694-424c-9fbe-169df9672ad4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-07-31 20:22:17</Val>
							</DAI>
						</DOI>
						<DOI name="ProtOpTR2M1" desc="Prot. Operated TR2M1" />
					</LN>
					<LN prefix="" lnClass="USER" inst="8" lnType="SIPROTEC5_1018" desc="Protection Signal">
						<Private type="Siemens-MasterId">4a9139dd-a590-42d1-91dd-bbbb8210471b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-07-31 22:39:59</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="FaultPhA" desc="Fault Phase A" />
						<DOI name="FaultPhB" desc="Fault Phase B" />
						<DOI name="FaultPhC" desc="Fault Phase C" />
						<DOI name="FaultPhN" desc="Fault Phase N" />
						<DOI name="OCEFTime" desc="OC Or EF Time" />
						<DOI name="OCEFInst" desc="OC Or EF Inst" />
					</LN>
				</LDevice>
				<LDevice desc="Binary IO_BI" inst="BinIO_BinaryInputs">
					<Private type="Siemens-MasterId">b92b94e5-22d8-432e-beb3-1f32ab6a3b10</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BinIO_BinaryInputs/LLN0">
						<Private type="Siemens-MasterId">328666e0-7218-4438-b15c-823fcd62f83d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-07-08 04:36:02</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="Binary IO_BO" inst="BinIO_BinaryOutputs">
					<Private type="Siemens-MasterId">2199ffbc-962d-461a-bf6a-a8fbdf979b3d</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BinIO_BinaryOutputs/LLN0">
						<Private type="Siemens-MasterId">8858f2b8-432e-401b-80f2-57f2b80b04f1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-07-08 04:36:02</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="CB" inst="CB">
					<Private type="Siemens-MasterId">33a54bae-b041-45a3-881a-5c1cf44c4087</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB/LLN0">
						<Private type="Siemens-MasterId">d4c63ee5-8e05-4bcb-96d5-94ae5193114d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">8c6fef07-1797-4770-92f9-75d660fc809f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">586d8cc4-5aab-40a0-b1e1-c93fc4d88a86</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_1019" desc="Circuit break.">
						<Private type="Siemens-MasterId">ecf5a29d-40e9-4bb7-b9bf-fee240312e44</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SwAphsA" desc="Break.-current phs A">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwAphsB" desc="Break.-current phs B">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwAphsC" desc="Break.-current phs C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwANeut" desc="Break. current 3I0/IN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
						<Private type="Siemens-MasterId">d81df7ec-8f90-4be5-9137-a236a5c6edda</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">fdc323f9-5ce9-4ea7-a075-b62b843b3721</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">3cd51e0e-4b9d-4182-ac2e-07713af6011d</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">8954b2ba-ccb7-4c27-8c6e-1d7c54e06245</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CB test">
						<Private type="Siemens-MasterId">36c494c4-8bca-4fb5-952b-31b82bf98da6</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="RBRF" inst="1" lnType="SIPROTEC5_1021" desc="50BF Ad.CBF 1">
						<Private type="Siemens-MasterId">701d3772-aaa6-4fea-a121-551d045d846f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="OpEx" desc="Trip T2" />
						<DOI name="OpIn" desc="Retrip T1" />
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="OpWith50BFCO" desc="Operate with 50BF-CO" />
					</LN>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_8" desc="50BF Trip &amp; SW">
						<Private type="Siemens-MasterId">21081aa0-ec52-4e1b-bd2e-e64487a8106f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-03-08 12:52:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="CBFailOp" desc="50BF Operate" />
						<DOI name="CBFailOpBus1" desc="50BF Operate BUS1" />
						<DOI name="CBFailOpBus2" desc="50BF Operate BUS2" />
					</LN>
					<LN prefix="BI2_" lnClass="ZAXN" inst="1" lnType="SIPROTEC5_LNType_STCS_2BI_3pol" desc="74TC sup.2BI 1">
						<Private type="Siemens-MasterId">db207a42-6f52-47d3-939b-ade3970981a3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-07-31 20:22:17</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
					</LN>
					<LN prefix="BI2_" lnClass="ZAXN" inst="2" lnType="SIPROTEC5_LNType_STCS_2BI_3pol" desc="74TC sup.2BI 2">
						<Private type="Siemens-MasterId">10fc0e0a-c640-411b-8f31-f65b0147fb6f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-07-31 20:22:17</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
					</LN>
				</LDevice>
				<LDevice desc="CB_FdOMV" inst="CB1_Fundamental">
					<Private type="Siemens-MasterId">1bf7298e-81c4-4800-9968-fd1410493b97</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1_Fundamental/LLN0">
						<Private type="Siemens-MasterId">6d94c36e-2d4b-4866-8b58-df876bf7ced3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@CB</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">4069c86a-fb64-44be-9496-b4910ef4f494</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="CB2" inst="CB2">
					<Private type="Siemens-MasterId">507669be-a7b1-4107-8311-c48c95dfde22</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB2/LLN0/LLN0">
						<Private type="Siemens-MasterId">3addd8eb-95ea-4d0f-8c61-d4de8222e8fb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-05-20 07:39:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">579ed5bb-4c3f-4d44-b35b-f51bedc09227</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-05-20 07:39:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">06018b54-26a2-478a-a329-c3eecdb811bc</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-05-20 07:39:31</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break.">
						<Private type="Siemens-MasterId">b0527f02-761b-4358-a072-beac71e6e833</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-05-20 07:39:31</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
						<Private type="Siemens-MasterId">3e97c8c5-3660-4118-a76a-e3f6b07c6a2b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-05-20 07:39:31</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">2d9fac41-04c5-4fb7-90c7-fc6d947bfcbd</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-05-20 07:39:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">822c9e0c-c905-472d-bfb5-90a81cb16d13</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-05-20 07:39:31</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">fad6cf91-581d-4424-993d-ea48ca7767c5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-05-20 07:39:31</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CB test">
						<Private type="Siemens-MasterId">4974669e-ef35-4e74-a6d0-492e2a9be422</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-05-20 07:39:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="RBRF" inst="1" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol_1" desc="50BF Ad.CBF 1">
						<Private type="Siemens-MasterId">b0484739-9811-4fa2-bd37-7d9f23571046</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-05-20 07:39:31</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="OpEx" desc="Trip T2" />
						<DOI name="OpIn" desc="Retrip T1" />
						<DOI name="Blk" desc="&gt;Block function" />
					</LN>
				</LDevice>
				<LDevice desc="CB2_FdOMV" inst="CB2_Fundamental">
					<Private type="Siemens-MasterId">14c1b610-dc11-4bb0-a130-71ca6b0db3ba</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB2_Fundamental/LLN0/LLN0">
						<Private type="Siemens-MasterId">8a5fc9d6-95d9-4d67-9d03-50234d2cfd88</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-05-20 07:39:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@CB2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">23e31577-d2d6-4f2a-ae2e-fe01de67fe6d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-05-20 07:39:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="CB_control" inst="CB_control">
					<Private type="Siemens-MasterId">69ef7e62-b2b4-4f3e-9642-4c14a59f553c</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB_control/LLN0">
						<Private type="Siemens-MasterId">d0366bb1-1cfe-4372-9e45-d66fa8781151</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CBcmd_" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI_1" desc="Control">
						<Private type="Siemens-MasterId">d4c65828-2f76-4687-a8d1-aea2cd43b8d2</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpClsPrg" desc="CB Close Command From" />
						<DOI name="OpOpnPrg" desc="CB Open Command From" />
						<DOI name="OpClsFail" desc="CB Close Command Fail" />
						<DOI name="OpOpnFail" desc="CB Open Command Fail" />
					</LN>
					<LN prefix="CBcmd_" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">28228713-0caf-46d9-af24-9dd7f7d03981</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="CBcmd_" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
						<Private type="Siemens-MasterId">c68ae6d3-e83c-44d0-a0a4-d051323d35ec</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
				</LDevice>
				<LDevice desc="Com. supervision" inst="ComSupervision">
					<Private type="Siemens-MasterId">461187ad-8b98-457e-83b0-3689e17871e7</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="ComSupervision/LLN0">
						<Private type="Siemens-MasterId">53485d9a-d28e-4046-bce1-15ae8a5d7808</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="Com. supervision_GOOSE supervis." inst="ComSupervision_GOOSE">
					<Private type="Siemens-MasterId">e8994e12-ae4f-40ae-9957-f5cb5afb42df</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="ComSupervision_GOOSE/LLN0">
						<Private type="Siemens-MasterId">886b823e-35f2-4c11-a33c-dbc3c9701032</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ComSupervision</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="CALH" inst="1" lnType="SIPROTEC5_1024" desc="Group Indicat.">
						<Private type="Siemens-MasterId">dc5c3e8f-f942-4fc7-8ee8-31d37b46bcd6</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrInd" desc="Group indication" />
						<DOI name="GOOSEalarm" desc="GOOSE Alarm" />
						<DOI name="GOOSEAlarm2" desc="GOOSE Alarm2" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 1">
						<Private type="Siemens-MasterId">c97084f5-a092-4bf9-b9e1-8bfa42df1fc7</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>BUSDIFFApplicationBusBarProt/LLN0.gseGOOSE_TX</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="2" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 2">
						<Private type="Siemens-MasterId">1faf8486-7f29-4877-972e-7ecb04870f93</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-03-29 13:46:48</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>LINE_01_MAIN1Application/LLN0.gseGOOSE_TX</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="3" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 3">
						<Private type="Siemens-MasterId">eb079b74-d9d3-4bcc-9443-387f65ff54eb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-03-29 13:46:48</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>TP_01_MAIN1Application/LLN0.gseGOOSE_TX</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="4" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 4">
						<Private type="Siemens-MasterId">f2571f76-2fe0-425d-9685-eed3a7c80373</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-03-29 13:46:48</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>LINE_02_MAIN1Application/LLN0.gseGOOSE_TX</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="5" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 5">
						<Private type="Siemens-MasterId">c4ac820e-6992-4a0c-9f49-7fd1718a16c4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-04-01 09:40:53</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>BUS_50BFCTRL/LLN0.gseGOOSE_TX</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="6" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 6">
						<Private type="Siemens-MasterId">e24ed946-e962-4b8d-b219-ddf3d5d689ff</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-04 15:33:16</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>LINE_01_MAIN2CTRL/LLN0.gseGOOSE_TX</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="7" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 7">
						<Private type="Siemens-MasterId">03ecda1e-97b3-4a3d-9ec7-144045cf2f68</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 01:53:43</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>TP_01_MAIN2CTRL/LLN0.gseGOOSE_TX</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="8" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 8">
						<Private type="Siemens-MasterId">9ead3706-9f76-4fce-8ec9-6f88a719fbcd</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-29 04:58:31</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>LINE_02_MAIN2CTRL/LLN0.gseGOOSE_TX</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="9" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 9">
						<Private type="Siemens-MasterId">e575d324-35e2-4612-a6a6-fdb8817b5313</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-23 08:00:14</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>TP_02_MAIN2CTRL/LLN0.gseGOOSE_TX</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="10" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 10">
						<Private type="Siemens-MasterId">b2b6d5cb-8493-409d-abdf-b9eecaa1a85e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 06:05:30</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>INC_2CTRL/LLN0.gseGOOSE_TX</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="11" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 11">
						<Private type="Siemens-MasterId">cd0cc5de-23e0-4c36-9c35-a832288e9aa2</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 06:45:05</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>RCC2CTRL/LLN0.gseGOOSE_TX</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="12" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 12">
						<Private type="Siemens-MasterId">bf7decca-544b-4ca9-9b1f-c1e9bf083117</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-11-07 02:47:49</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>ARC_21CFG/LLN0.GOOSE_ARC_21</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="13" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 13">
						<Private type="Siemens-MasterId">4ef3beb5-2352-4cd1-80c0-1ec8c26c9617</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-12-08 08:42:27</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>ARC_21CFG/LLN0.GOOSE_ARC_21</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PTS1_Energ" inst="MEAS_Energy">
					<Private type="Siemens-MasterId">4120fdba-e1ca-482e-a6a3-f6c560be2002</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="MEAS_Energy/LLN0">
						<Private type="Siemens-MasterId">2bfdf445-b4b0-42ed-bffa-054e797900b1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energy">
						<Private type="Siemens-MasterId">9a888053-bc14-4745-8b3e-12b9cc0d1c3d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
						</DOI>
						<DOI name="SupWh" desc="Wp+">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000833333354</Val>
							</DAI>
						</DOI>
						<DOI name="SupVArh" desc="Wq+">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000833333354</Val>
							</DAI>
						</DOI>
						<DOI name="DmdWh" desc="Wp-">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000833333354</Val>
							</DAI>
						</DOI>
						<DOI name="DmdVArh" desc="Wq-">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000833333354</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PTS1_OMV" inst="MEAS_OperationalValues">
					<Private type="Siemens-MasterId">385f225d-5ae6-45f2-af75-584e7a4b3be8</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="MEAS_OperationalValues/LLN0">
						<Private type="Siemens-MasterId">7be52fca-d27b-41f3-a6ba-63ccdfb6b9b5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">57ff36e3-e762-4ba6-a9a1-0522a303e625</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">5e54a12d-cfe5-485e-b3f8-bb89c7ac60bb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">5998d9a6-afd3-421f-a29b-3e0f057cfe22</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet" inst="Mod1">
					<Private type="Siemens-MasterId">bfa16963-f1a9-4b02-9a5c-9add8aad60b6</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod1/LLN0">
						<Private type="Siemens-MasterId">13bcd7ba-65ab-45e3-93d4-e95e6f6057c1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet_Chan.1" inst="Mod1_Channel1">
					<Private type="Siemens-MasterId">e1c819c8-49ef-4e00-85e6-09327f04865d</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod1_Channel1/LLN0">
						<Private type="Siemens-MasterId">68f4b305-6c90-4b19-a399-2fd63da1cc0f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod1</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="E:ETH-BB-2FO" inst="Mod2">
					<Private type="Siemens-MasterId">213a259b-1c26-412d-83c7-c297b77ba59a</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2/LLN0">
						<Private type="Siemens-MasterId">6044e6aa-f746-4c46-9388-a2a14623f13c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="E:ETH-BB-2FO_Chan.1" inst="Mod2_Channel1">
					<Private type="Siemens-MasterId">ac7d251f-ecb9-4ee7-bf8c-b1e7251c2dd0</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2_Channel1/LLN0">
						<Private type="Siemens-MasterId">e4760830-6148-44d1-a88a-a3ba35c76509</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">e6200d11-45f1-4e59-9978-3487993a2621</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="PRP_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PRP" desc="PRP">
						<Private type="Siemens-MasterId">8a361c4e-f2f2-49a9-9ad6-0adeb0ef3fe9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
					<LN prefix="" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNTP">
						<Private type="Siemens-MasterId">69819f90-9692-40ca-bca7-10e9d7c22eb8</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="" lnClass="LCCH" inst="3" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEEE 1588">
						<Private type="Siemens-MasterId">eaee8bee-8f46-40eb-9b34-0b233fd50b7f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="" lnClass="LCCH" inst="4" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNMP">
						<Private type="Siemens-MasterId">8b2009db-e49b-46dd-b32f-a7cceeb86893</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
				</LDevice>
				<LDevice desc="PTD1_87T 1" inst="PTD1_87TrafoDiffProt1">
					<Private type="Siemens-MasterId">c6359938-a972-4400-a568-af25e3744e51</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTD1_87TrafoDiffProt1/LLN0">
						<Private type="Siemens-MasterId">6f6f55cf-b941-40ed-8bbc-86bf18376bf0</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@87T</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="S_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">1c1d2584-a3e5-416f-a54c-b808b9459493</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TR_" lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_TDIFF_Restrained" desc="I-DIFF">
						<Private type="Siemens-MasterId">af5c876d-83da-42a7-9ab2-baf2912cea29</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="TRF_" lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_TDIFF_Restrained" desc="I-DIFF fast">
						<Private type="Siemens-MasterId">7014a512-094c-4201-9cad-a98f3d040ff8</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_and_PhaseRouting_Op_1_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">fc8c13d2-d230-44fe-b9a6-56d386cb4934</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="TRG_" lnClass="PDIF" inst="2" lnType="SIPROTEC5_LNType_TDIFF_Restrained" desc="I-DIFF unrestr">
						<Private type="Siemens-MasterId">7075d999-2925-42ae-a6e4-d6e11807ba56</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-22 10:07:41</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
				</LDevice>
				<LDevice desc="PTD1_Start 50BF" inst="PTD1_ExternalTrip1">
					<Private type="Siemens-MasterId">3923c1bb-da4b-4a31-8c0e-0b1212d1d35b</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTD1_ExternalTrip1/LLN0/LLN0">
						<Private type="Siemens-MasterId">1690e18a-0a3f-407a-8f90-74c3c6cde04d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-11-03 00:44:51</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@87T</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="EXT_" lnClass="PSCH" inst="1" lnType="SIPROTEC5_LNType_PSCH_ExtTrip" desc="Stage 1">
						<Private type="Siemens-MasterId">0e157674-09f1-47f3-8b56-3aee9433fcb1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-11-03 00:44:51</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Blk" desc="&gt;Block function" />
					</LN>
				</LDevice>
				<LDevice desc="PTE1_OC1pB1" inst="PTE1_50N51NOC1phB1">
					<Private type="Siemens-MasterId">d283ce28-cae5-4d4f-bd2e-b55d3f94f969</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTE1_50N51NOC1phB1/LLN0">
						<Private type="Siemens-MasterId">8f5d2202-9ddd-4403-bca0-bb81ea6dfbb6</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@64G_OC_Gnd</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol_Stub5" desc="Group indicat.">
						<Private type="Siemens-MasterId">b8c40977-6d20-4e29-affc-b21b0c957b51</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_1ph_DOCP" desc="Definite-T 1">
						<Private type="Siemens-MasterId">a4b09eb4-39a4-4928-bc96-1ddec90840d8</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
					</LN>
					<LN prefix="II_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_1ph_DOCP" desc="Inverse-T 1">
						<Private type="Siemens-MasterId">a7ff39e3-3787-4dd4-9a79-3fb871780a2d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
					</LN>
				</LDevice>
				<LDevice desc="PTE1_FdOMV" inst="PTE1_Fundamental">
					<Private type="Siemens-MasterId">7342c643-4600-4de3-a86e-1492fcfdbd04</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTE1_Fundamental/LLN0">
						<Private type="Siemens-MasterId">e4850e14-5945-4a5d-a0d2-77d8156440d5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@64G_OC_Gnd</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">81f64dca-417b-4807-bcc5-a3cf5af95666</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PTS1" inst="PTS1">
					<Private type="Siemens-MasterId">2ebc16b3-821d-4535-b34e-017c91cba87a</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS1/LLN0">
						<Private type="Siemens-MasterId">de6c5ec7-df1a-4b04-acb2-a67f71a79ef5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="STR_" lnClass="YPTR" inst="1" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" desc="General">
						<Private type="Siemens-MasterId">a2065b5c-b5d0-49c6-b3fd-94fde6279f0c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_CurrTrans" desc="Group indicat.">
						<Private type="Siemens-MasterId">276723a5-b010-4bf9-8c9a-89d4471a7fd7</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">f5b280d4-546a-4fb9-88c8-043e03135999</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PHAR" inst="1" lnType="SIPROTEC5_LNType_PHAR" desc="Inrush detect.">
						<Private type="Siemens-MasterId">5ace469d-146b-4d9f-8310-0f9440fa9396</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
				</LDevice>
				<LDevice desc="PTS1_FdSym" inst="PTS1_FundSymComp">
					<Private type="Siemens-MasterId">c8b5b07e-f8ff-4862-84ee-6d4d29a5f6b3</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS1_FundSymComp/LLN0">
						<Private type="Siemens-MasterId">8bc6ac58-6b95-4956-9fe0-5aaea27c1bb3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">77b45c2e-35d0-4a4d-9e62-ff537f0c34ab</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">aef0e18a-5a03-4bba-b833-8ea5046122bc</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">bf4a3afd-6162-4878-bbc0-ed95bf3191e5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<DAI name="seqT">
								<Val>pos-neg-zero</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<DAI name="seqT">
								<Val>pos-neg-zero</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PTS1_ProMon" inst="PTS1_ProcessMonitor">
					<Private type="Siemens-MasterId">33217c9e-33d3-4c2f-b246-0bbf29dd7513</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS1_ProcessMonitor/LLN0">
						<Private type="Siemens-MasterId">12f15b51-78ec-4b11-ba0c-7ca00a7f349c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS1</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="PTS2_Start 50BF" inst="PTS2_ExternalTrip1">
					<Private type="Siemens-MasterId">dc061b91-8513-4983-b518-d20fe5a50854</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS2_ExternalTrip1/LLN0/LLN0">
						<Private type="Siemens-MasterId">f5a7987f-f779-4503-8f96-338cd43b1856</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-11-03 00:44:51</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@REF</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="EXT_" lnClass="PSCH" inst="1" lnType="SIPROTEC5_LNType_PSCH_ExtTrip" desc="Stage 1">
						<Private type="Siemens-MasterId">fb6e6842-4dcf-4fa5-ae87-58b5cc1ee797</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-11-03 00:44:51</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Blk" desc="&gt;Block function" />
					</LN>
				</LDevice>
				<LDevice desc="PTS2_FdSym" inst="PTS2_FundSymComp">
					<Private type="Siemens-MasterId">41220bca-da1b-43b4-840e-0eb4426d4aba</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS2_FundSymComp/LLN0">
						<Private type="Siemens-MasterId">13836774-008e-44e3-b66c-cc833109109a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@REF</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">947856ac-e328-48f1-a929-cc651b70dfc5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">eb765317-e9de-4cde-919e-25fb4e6fdeb5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">44421e9b-0185-4f43-8ea0-f5d237cba022</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<DAI name="seqT">
								<Val>pos-neg-zero</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<DAI name="seqT">
								<Val>pos-neg-zero</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PTS2_OMV" inst="PTS2_OperationalValues">
					<Private type="Siemens-MasterId">e95d0abd-fc00-4bda-a08d-c8b71825d1c7</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS2_OperationalValues/LLN0">
						<Private type="Siemens-MasterId">795bfd12-eb94-4d54-8041-4a02107fb259</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@REF</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">fa146bba-9e58-44ed-ae05-86a5f9f0c81b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">bb93c894-5f6c-4ac3-955f-542d7ee1e813</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">f71eb2a4-9454-437d-8df7-c3c81bbe095e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PTS2_ProMon" inst="PTS2_ProcessMonitor">
					<Private type="Siemens-MasterId">63b70792-72e3-4a44-a91f-fbedbf033495</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS2_ProcessMonitor/LLN0">
						<Private type="Siemens-MasterId">36c93175-e997-4340-96ae-248cdf5a2103</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@REF</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="PowS" inst="PowS">
					<Private type="Siemens-MasterId">27477fcd-97a2-413a-8172-b4984afe2e29</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS/LLN0">
						<Private type="Siemens-MasterId">dff99e29-2ca0-4606-80b5-70c5b3a58dce</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">e48b1d6e-dd66-4be0-8d1b-90abe98d8c85</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_REFNGR" inst="PowS_MeasPointI1ph1">
					<Private type="Siemens-MasterId">20f0a259-b61f-4205-b94f-6faf464872d2</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI1ph1/LLN0">
						<Private type="Siemens-MasterId">3714d051-281b-427a-9390-554e527c43d9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">968d1b27-0a95-4a9d-9cf8-8587b9228cd6</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">f55240cd-d712-4d7a-b8d7-536e3115c9d9</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_2YC-01" inst="PowS_MeasPointI3ph1">
					<Private type="Siemens-MasterId">f32f0c30-4ebf-4055-97ef-f5b99928d775</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph1/LLN0">
						<Private type="Siemens-MasterId">2425e6db-8a93-4adb-900b-75104e10cd83</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CT 3-phase">
						<Private type="Siemens-MasterId">c241744f-48c6-4da6-a509-cb76a23fa62f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">8a36dbc1-a576-481a-a064-be830a7c6228</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">c445c9ec-c335-46a8-b126-64f0feef307a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">0d048ec9-f087-4e4e-a811-4d1dbfdd4af0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">b653dead-4e53-4fa8-9678-ee024b54d4e5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_1BVC-01" inst="PowS_MeasPointI3ph2">
					<Private type="Siemens-MasterId">8cfe2379-df78-4de6-9c47-808557d49fe7</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph2/LLN0">
						<Private type="Siemens-MasterId">d9f5384c-8f59-4e0d-978f-c18957ebcf20</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CT 3-phase">
						<Private type="Siemens-MasterId">d2ae9efc-7605-425c-8c1b-292f47301ffa</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">79aedddc-c8fc-498b-a616-ae8db77e1c4e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">6e9cb4f6-ab49-41f2-9a85-558fc85ffb1d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">536634c0-03b9-4f03-83f8-1df354c1f389</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">43c7c478-396f-4fa7-a3c0-d647ae5b8eef</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_BYP" inst="PowS_MeasPointV3ph1">
					<Private type="Siemens-MasterId">71d66477-18b5-455c-9470-a0acf672fc8d</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph1/LLN0">
						<Private type="Siemens-MasterId">09c475f3-28f0-4a4e-8b5a-135decb2f8d5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="VT 3-phase">
						<Private type="Siemens-MasterId">6424b2d6-697e-49f8-abbd-cb335ba53156</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">65fe546d-e78f-4164-ad3b-9db004d8bb94</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>115</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
						<Private type="Siemens-MasterId">3f6e9a69-32de-4967-b2dd-159931d830c7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>115</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
						<Private type="Siemens-MasterId">36dd394f-ecd8-4f29-8175-448d0a39b54b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>115</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
						<Private type="Siemens-MasterId">b6a51b66-cc4e-44b2-b556-223e18dc2c9c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>115</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>578.034668</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_VolBalSV" desc="Supv. balan. V">
						<Private type="Siemens-MasterId">7a4e855d-2b0e-43ff-b2f9-ebebc5c5441b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" desc="Supv. ph.seq.V">
						<Private type="Siemens-MasterId">76169050-c712-42b5-ab08-586669cfbc37</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
						<Private type="Siemens-MasterId">b3e6e453-4645-40b2-9d06-05344c39ef1b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
						<Private type="Siemens-MasterId">5f8993a2-5ed7-45f1-9df1-aad2398bdb59</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PTS2" inst="REF">
					<Private type="Siemens-MasterId">e35bf23f-3f41-4f09-983f-cb85d2485536</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="REF/LLN0">
						<Private type="Siemens-MasterId">67d32211-ff47-4657-b517-a50401a3a09d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="STR_" lnClass="YPTR" inst="1" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" desc="General">
						<Private type="Siemens-MasterId">52ffc4bb-fe84-47a7-99c4-6e289dbd2bf8</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_CurrTrans" desc="Group indicat.">
						<Private type="Siemens-MasterId">840f9ac4-f52e-4d78-b4bf-3fb0af5eaf7e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate indication" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">66c20d3c-c90f-4fcf-ade3-d27938ba5dca</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PHAR" inst="1" lnType="SIPROTEC5_LNType_PHAR" desc="Inrush detect.">
						<Private type="Siemens-MasterId">93316d31-cf1d-4446-b2f0-2a161aa101f2</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="REF_" lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_REF" desc="87N REF 1">
						<Private type="Siemens-MasterId">0c691670-f466-462e-9e0d-aa5a066fda44</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate indication" />
						<DOI name="OpWithREFCO" desc="Operate with REF-CO" />
					</LN>
				</LDevice>
				<LDevice desc="Rec" inst="Rec">
					<Private type="Siemens-MasterId">3547c586-e2a4-42ab-b1b9-423339db2178</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec/LLN0">
						<Private type="Siemens-MasterId">57744444-61ae-4ba2-a701-cf056a36e10d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">ed94930a-4874-4d0c-adc2-79ba77b3050f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Grnd.-flt log">
						<Private type="Siemens-MasterId">955e5002-d993-430a-bdf0-8a3a8e163a79</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec_FltRec" inst="Rec_FaultRecorder">
					<Private type="Siemens-MasterId">b3494d39-4b9e-42bc-8ea8-2f13d2214be4</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec_FaultRecorder/LLN0">
						<Private type="Siemens-MasterId">6181e817-a8d7-4966-b9ab-60d9f50bb3cd</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Rec</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">7651e5bd-e2b1-47f8-afdf-6218ba82b91c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
						<Private type="Siemens-MasterId">154e9e31-d841-4352-b5c3-cce4841150a6</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-02 08:32:50</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record" />
						<DOI name="MemRs" desc="Reset memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="Record made" />
						<DOI name="FltNum" desc="Fault number" />
						<DOI name="RcdStr" desc="Recording started" />
					</LN>
				</LDevice>
				<LDevice desc="SW_50BF" inst="SW_50BF">
					<Private type="Siemens-MasterId">093a9c66-d745-431d-b3a2-d261b5ede80a</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="SW_50BF/LLN0">
						<Private type="Siemens-MasterId">b67d95a5-d258-4348-a964-895dd7220b34</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="BF_" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI_1" desc="Control">
						<Private type="Siemens-MasterId">96ff1f60-5716-4469-9438-6a9dfa9698ce</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpClsPrg" desc="SW_50BF Close Command From" />
						<DOI name="OpOpnPrg" desc="SW_50BF Open Command From" />
						<DOI name="OpClsFail" desc="SW_50BF Close Command Fail" />
						<DOI name="OpOpnFail" desc="SW_50BF Open Command Fail" />
					</LN>
					<LN prefix="BF_" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">d34c8fa1-b780-4290-ab9e-3bcc79d7a14a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 04:34:39</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="BF_" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
						<Private type="Siemens-MasterId">0ac533db-9595-4cc2-bfeb-e3645b802c3f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 08:29:53</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_11" desc="SW_50BF_M2">
						<Private type="Siemens-MasterId">4361ce59-99b8-4d41-839d-8666a4bc6944</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 04:42:27</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Sw50BFM2" desc="SW_50BF_M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="SW_50BF_M2" iedName="TP_02_MAIN2" ldInst="CTRL" prefix="SW" lnClass="CSWI" lnInst="2" doName="Pos" daName="stVal" intAddr="Sw50BFM2;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="SW_50BF_M2" iedName="TP_02_MAIN2" ldInst="CTRL" prefix="SW" lnClass="CSWI" lnInst="2" doName="Pos" daName="q" intAddr="Sw50BFM2;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="SW_50BF_M2" intAddr="Sw50BFM2;/DPCSO/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
				</LDevice>
				<LDevice desc="SW_87T" inst="SW_87T">
					<Private type="Siemens-MasterId">1b466c18-af72-42d3-a611-5d077671703c</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="SW_87T/LLN0">
						<Private type="Siemens-MasterId">a74c5854-52b1-4cf6-9865-e1df63064c26</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 04:34:39</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="SW_87T_" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI_1" desc="Control">
						<Private type="Siemens-MasterId">642592bd-f696-4194-847c-600a9569939b</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 04:34:39</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpClsPrg" desc="SW_87T Close Command From" />
						<DOI name="OpOpnPrg" desc="SW_87T Open Command From" />
						<DOI name="OpClsFail" desc="SW_87T Close Command Fail" />
						<DOI name="OpOpnFail" desc="SW_87T Open Command Fail" />
					</LN>
					<LN prefix="SW_87T_" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">dba153d3-ce7b-4170-947e-2a932c319826</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 04:34:39</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="SW_87T_" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
						<Private type="Siemens-MasterId">05d3abef-4cfc-49ef-b0f6-13c828164311</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 04:34:39</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_1026" desc="SW_87T_M2">
						<Private type="Siemens-MasterId">b19274cf-f8f6-41af-9ba0-1c19c7dbccc8</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 04:42:27</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Sw87TM2" desc="SW_87T_M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="SW_87T_M2" iedName="TP_02_MAIN2" ldInst="CTRL" prefix="SW" lnClass="CSWI" lnInst="3" doName="Pos" daName="stVal" intAddr="Sw87TM2;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="SW_87T_M2" iedName="TP_02_MAIN2" ldInst="CTRL" prefix="SW" lnClass="CSWI" lnInst="3" doName="Pos" daName="q" intAddr="Sw87TM2;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="SW_87T_M2" intAddr="Sw87TM2;/DPCSO/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
				</LDevice>
				<LDevice desc="SW_REF" inst="SW_REF">
					<Private type="Siemens-MasterId">48ecdae9-2989-4126-9161-1d635fd82e5e</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="SW_REF/LLN0">
						<Private type="Siemens-MasterId">b55b8080-8d39-4b76-b1a8-f28ff4cbb39c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 04:34:39</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="REF_" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI_1" desc="Control">
						<Private type="Siemens-MasterId">de95eeeb-0d1d-4a60-8880-21a68cd1e3b2</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 04:34:39</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpClsPrg" desc="SW_87REF Close Command From" />
						<DOI name="OpOpnPrg" desc="SW_87REF Open Command From" />
						<DOI name="OpClsFail" desc="SW_87REF Close Command Fail" />
						<DOI name="OpOpnFail" desc="SW_87REF Open Command Fail" />
					</LN>
					<LN prefix="REF_" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">43715054-0c73-4072-b6ae-7d3af1d809ca</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 04:34:39</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="REF_" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
						<Private type="Siemens-MasterId">b5d85bfb-dcb0-41d9-85b7-2ebad2bdae51</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 04:34:39</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_1027" desc="SW_REF_M2">
						<Private type="Siemens-MasterId">88ab93a9-a991-4107-90cc-767bc37bbacb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 04:42:27</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SwREFM2" desc="SW_REF_M2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="SW_REF_M2" iedName="TP_02_MAIN2" ldInst="CTRL" prefix="SW" lnClass="CSWI" lnInst="4" doName="Pos" daName="stVal" intAddr="SwREFM2;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="SW_REF_M2" iedName="TP_02_MAIN2" ldInst="CTRL" prefix="SW" lnClass="CSWI" lnInst="4" doName="Pos" daName="q" intAddr="SwREFM2;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="gseGOOSE_TX" />
							<ExtRef desc="SW_REF_M2" intAddr="SwREFM2;/DPCSO/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
				</LDevice>
				<LDevice desc="ES_YG-01" inst="YG_01">
					<Private type="Siemens-MasterId">0b19897a-2793-468a-be1c-d1b45dd586a0</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="YG_01/LLN0">
						<Private type="Siemens-MasterId">5c1a1208-6d34-4f5d-aa94-bfedba3d3d0e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 04:34:39</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="YG_01" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" desc="Disconnector">
						<Private type="Siemens-MasterId">1dddfe19-1418-4397-b85d-8c824c804176</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 04:34:39</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="Position" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
				</LDevice>
				<LDevice desc="ES_YG-03" inst="YG_03">
					<Private type="Siemens-MasterId">d0c6a1d7-9f10-4c7c-b9fc-0f325f6ccb91</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="YG_03/LLN0">
						<Private type="Siemens-MasterId">544b89d6-62c6-4fc4-b4a4-948a387a8e40</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 04:34:39</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" desc="Disconnector">
						<Private type="Siemens-MasterId">827d5e4d-9ef3-4107-8e8b-f78920b0ae66</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 04:34:39</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="Position" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
				</LDevice>
				<LDevice desc="ES_YG-04" inst="YG_04">
					<Private type="Siemens-MasterId">ebf75c07-df25-480a-8407-ccdbbf3d4d65</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="YG_04/LLN0">
						<Private type="Siemens-MasterId">11f35e6f-318d-4827-b586-d2894f220cd0</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-07-31 20:22:17</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_StatusOnly" desc="Disconnector">
						<Private type="Siemens-MasterId">a247324b-df67-4d06-a06b-b66c63b01950</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 04:34:39</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="Position" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
				</LDevice>
				<LDevice desc="DS_YS-01" inst="YS_01">
					<Private type="Siemens-MasterId">f605849d-6ef1-406e-8ddb-93cd0dc330a2</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="YS_01/LLN0">
						<Private type="Siemens-MasterId">a87a0969-45d7-46c3-83c5-87cf7208a1c3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="YS01_" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI_1" desc="Control">
						<Private type="Siemens-MasterId">7ae1972f-9ea9-413a-a8e5-9143f075da4e</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpClsPrg" desc="YS-01 Close Command From" />
						<DOI name="OpOpnPrg" desc="YS-01 Open Command From" />
						<DOI name="OpClsFail" desc="YS-01 Close Command Fail" />
						<DOI name="OpOpnFail" desc="YS-01 Open Command Fail" />
					</LN>
					<LN prefix="YS01_" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">b7294a6f-33bc-4f5e-b8b7-80b5e6191148</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="YS01_" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
						<Private type="Siemens-MasterId">c6ca79b9-38bd-4fc0-b850-0b2f1dd04dee</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
				</LDevice>
				<LDevice desc="DS_YS-02" inst="YS_02">
					<Private type="Siemens-MasterId">0db7344c-9fd6-4b75-b6ec-3e7d4c013d4d</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="YS_02/LLN0">
						<Private type="Siemens-MasterId">fdb8e57a-1ffe-4308-b14b-f7ac3b245781</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="YS02_" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI_1" desc="Control">
						<Private type="Siemens-MasterId">4969e03f-9de3-48b9-9c9e-00ee359c009a</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpClsPrg" desc="YS-02 Close Command From" />
						<DOI name="OpOpnPrg" desc="YS-02 Open Command From" />
						<DOI name="OpClsFail" desc="YS-02 Close Command Fail" />
						<DOI name="OpOpnFail" desc="YS-02 Open Command Fail" />
					</LN>
					<LN prefix="YS02_" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">afd2f66e-c37a-4336-aaa5-0db3f3afb41b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="YS02_" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
						<Private type="Siemens-MasterId">67771276-361d-4cac-b952-65252e47031c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
				</LDevice>
				<LDevice desc="DS_YS-03" inst="YS_03">
					<Private type="Siemens-MasterId">141e86fe-50c0-4700-ad08-d3762db3d986</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="YS_03/LLN0">
						<Private type="Siemens-MasterId">5279a10c-8d90-4cee-9eec-477e4bb0dc40</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="YS03_" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI_1" desc="Control">
						<Private type="Siemens-MasterId">e2ac683f-720d-4a7b-8854-0a7a2f43a920</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpClsPrg" desc="YS-03 Close Command From" />
						<DOI name="OpOpnPrg" desc="YS-03 Open Command From" />
						<DOI name="OpClsFail" desc="YS-03 Close Command Fail" />
						<DOI name="OpOpnFail" desc="YS-03 Open Command Fail" />
					</LN>
					<LN prefix="YS03_" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">98b74940-a607-4525-b859-b555b811583a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="YS03_" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl_1" desc="Disconnector">
						<Private type="Siemens-MasterId">90dc7343-761f-4ed5-8999-157400a54cb3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-01-08 03:56:19</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
						<DOI name="TR1DS03Close" desc="DS-03 Close For Exinterlock" />
						<DOI name="TR1DS03Open" desc="DS-03 Open For Exinterlock" />
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.83.04_V07.90.00" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.83.04_V08.83.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.83.04_V08.83.00" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.83.04_V07.90.00" />
			<DO name="LedTstStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPHD_Application" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V08.83.04_V08.00.00" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.83.04_V08.83.00" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V08.83.04_V08.82.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_Application" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="TmDT" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V08.83.04_V08.82.00" />
			<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V08.83.04_V07.90.00" />
			<DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V08.83.04_V08.01.00" />
			<DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V08.83.04_V08.01.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V08.83.04_V07.90.00" />
			<DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V08.83.04_V08.01.00" />
			<DO name="TmChSt1" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="TmChSt2" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="TmSynErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="GenTrk" type="SIPROTEC5_DOType_CST_V08.83.04_V08.82.00" />
			<DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ResetLed" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="CMDG1" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="CMDG2" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="CMDG3" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="CMDG4" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="Group1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Group2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Group3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Group4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="F50BFDcFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="F50BFFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="ACsupplyFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="CommAlarm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare6" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare8" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare9" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare10" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="LANAFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="LANBFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Isolator0BYS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Isolator01YS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Isolator02YS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Isolator03YS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Isolator04YS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_1" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS6" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS8" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS9" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS10" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_2" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_3" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="SWPS" type="SIPROTEC5_DOType_DPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="OnPanel" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OnSCPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_Ctl_USER_Universal" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="SW87B" type="SIPROTEC5_DOType_DPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="SW87BON" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SW87BOFF" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OpClsPrg" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OpOpnPrg" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OpClsFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OpOpnFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="EnaCls" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_4" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="Busdiff87BOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Lockout86BOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="ResetBlock" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_5" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="BusdiffOpL1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="BusdiffOpL2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="BusdiffOpTP1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="BusdiffOpTP2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="BusdiffOpBC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.83.04_V07.90.00" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V08.83.04_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FG_Busbar" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FB_Busbar_GroupIndication" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FB_Busbar_DiffProt_GroupIndication" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V08.83.04_V07.90.00" />
			<DO name="BusDiffPhA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="BusDiffPhB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="BusDiffPhC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Bus1DiffTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Bus2DiffTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Bus1DiffPhA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Bus1DiffPhB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Bus1DiffPhC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Bus2DiffPhA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Bus2DiffPhB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Bus2DiffPhC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PDIF_FB_Busbar_DiffProt_CheckZone" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB_Busbar_DiffProt_BusZoneGeneral" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PDIF_FB_Busbar_DiffProt_BusZone" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V08.83.04_V07.90.00" />
			<DO name="IdSupRp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_with_dataNs_V08.83.04_V07.90.00" />
			<DO name="BloByBI" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="BlkBzBI" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="BlkBzBbp" type="SIPROTEC5_DOType_SPC_controllable_with_dataNs_V08.83.04_V08.83.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_6" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="Z1CBfailOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Z2CBfailOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="BussDiffOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PDIF_FB_Busbar_DiffProt_BusZone_1" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V08.83.04_V07.90.00" />
			<DO name="IdSupRp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_with_dataNs_V08.83.04_V07.90.00" />
			<DO name="BloByBI" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="BlkBzBI" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="BlkBz" type="SIPROTEC5_DOType_SPC_controllable_with_dataNs_V08.83.04_V08.83.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB_Busbar_DiffSup_DiffCurrentSupervision" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="CTSubPhA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="CTSubPhB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="CTSubPhC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" />
			<DO name="Tr" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.83.04_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.83.04_V08.83.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.83.04_V08.83.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.83.04_V08.83.00" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RBRF_Busbar_3pol" lnClass="RBRF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V08.83.04_V07.90.00" />
			<DO name="OpEx" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SCBR" lnClass="SCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="ColOpn" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="OpTmAlm" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V08.83.04_V08.83.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V08.83.04_V08.83.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CILO" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" />
			<DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_ExtTrip_Busbar_3pol" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_CurrTrans" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V08.83.04_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V08.83.04_V08.83.00" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.83.04_V08.83.00" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.83.04_V08.83.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XSWI_StatusOnly" lnClass="XSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.83.04_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_Pos_status_only_V08.83.04_V08.83.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.83.04_V08.83.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.83.04_V08.83.00" />
			<DO name="SwTyp" type="SIPROTEC5_DOType_ENS_SwitchType_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSWI" lnClass="SSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="OpTmAlm" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_LGOS" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="GOOSEAlarm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LGOS" lnClass="LGOS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="NdsCom" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="St" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="SimSt" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="ConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V08.83.04_V07.90.00" />
			<DO name="RxConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V08.83.04_V07.90.00" />
			<DO name="GoCBRef" type="SIPROTEC5_DOType_ORG_external_V08.83.04_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_PRP" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.83.04_V08.82.00" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.83.04_V08.82.00" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" />
			<DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.83.04_V08.82.00" />
			<DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V08.83.04_V08.00.00" />
			<DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.83.04_V08.82.00" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V08.83.04_V08.40.00" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V08.83.04_V08.40.00" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV" lnClass="SADC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" />
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.83.04_V08.83.00" />
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V08.83.04_V08.83.00" />
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V08.83.04_V08.83.00" />
			<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V08.83.04_V07.90.00" />
			<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_DisGnd3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_AdvPTRCDis3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.83.04_V07.90.00" />
			<DO name="DistPhaseA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="DistPhaseB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="DistPhaseC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="DistGround" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="DistZone1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="DistZone2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="DistZone3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="DistZone4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" lnClass="PDIS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RSYN" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Rel" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="DifVClc" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
			<DO name="DifHzClc" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
			<DO name="DifAngClc" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
			<DO name="V1Clc" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
			<DO name="Hz1Clc" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
			<DO name="V2Clc" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
			<DO name="Hz2Clc" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSYN_SynCheck" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Rel" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="VInd" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="AngInd" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="HzInd" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.83.04_V08.83.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
			<DO name="SyncOK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="FBType_PTRC_Without_2pol_and_dir_both" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.83.04_V07.90.00" />
			<DO name="DirOCEarthF" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_DefiniteT_3pol" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Op_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_V08.83.04_V07.90.00" />
			<DO name="DirOCPhA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="DirOCPhB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="DirOCPhC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_dir_3ph_DOCP_3pol" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_dir_3ph_DOCP_3pol_1" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V08.83.04_V08.82.00" />
			<DO name="RsDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V08.83.04_V08.82.00" />
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_OCP_DirMod_V08.83.04_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_GFP_OverreachTransferTrip" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="TxPrm" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V08.83.04_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
			<DO name="EchoWei" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="EchoWeiOp" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="DirTELESend" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1000" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.83.04_V07.90.00" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.83.04_V08.83.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.83.04_V08.83.00" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.83.04_V07.90.00" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V08.83.04_V07.90.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="ReLEDSCPS" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1001" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="F21M2Fail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="F21M2DCFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="RepeatDcFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="K86Bor50BFOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="TCS1Fail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="TCS2Fail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="GASAlarm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="GASLockout" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SpringCharge" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="DCSupplyFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="ACSupplyFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="DCMcbTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="CMDG1" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="CMDG2" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="CMDG3" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="CMDG4" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="Group1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Group2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Group3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Group4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SYMcbMetTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SYMcbProTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="UndervoltOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OvervoltOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="GISTroble" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="VTLineTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="VTBusTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="VTMetLamp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="AcMcbTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="LANAFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="LANBFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="VTPanelTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare6" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare8" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare9" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare10" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="LRYB01" type="SIPROTEC5_DOType_DPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="DPS" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1002" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS6" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS8" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS9" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS10" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS11" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS12" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS13" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS14" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS15" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS16" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS17" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS18" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS19" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS20" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="CommAlarm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1003" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="Blockclose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="ResetBlock" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1004" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="BZPReset" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="BCCBFOpBCP" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpTP1M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpTP1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpL2M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpL2M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpTP2M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpTP2M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpTP1M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpTP1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpL2M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpL2M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpTP2M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpTP2M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpL1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpL1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="BusdiffOp" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1005" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="ESBYG01BC" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="ESBYG02BC" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="CBBYB01BC" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="DSBYS01BC" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="DSBYS02BC" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="BCOperated" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1006" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="SWPS" type="SIPROTEC5_DOType_DPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="OnPanel" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OnSCPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SWPSM2" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1007" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="Reset86B86BF" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="K86BFK86BOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_7" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="FaultPhA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="FaultPhB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="FaultPhC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="FaultPhN" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="LineAidTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1009" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.83.04_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.83.04_V08.83.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.83.04_V08.83.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.83.04_V08.83.00" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.83.04_V08.82.00" />
			<DO name="SwAphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SwAphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SwAphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SwANeut" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RBRF_Adv_3pol" lnClass="RBRF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V08.83.04_V07.90.00" />
			<DO name="OpEx" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="OpIn" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
			<DO name="OpWith50BFco" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_8" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="CBFailOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="CBFailOpBus1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="CBFailOpBus2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_STCS_2BI_3pol" lnClass="ZAXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RREC_General_Cycle" lnClass="RREC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="AutoRecSt" type="SIPROTEC5_DOType_ENS_AutoRecSt_V08.83.04_V07.90.00" />
			<DO name="RecCyc" type="SIPROTEC5_DOType_INS_INT32_V08.83.04_V07.90.00" />
			<DO name="OpCls" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="ARoperated" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="ARLockout" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="MV" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RREC_Cycle" lnClass="RREC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="AutoRecSt" type="SIPROTEC5_DOType_ENS_AutoRecSt_V08.83.04_V07.90.00" />
			<DO name="OpCls" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_V08.83.04_V08.83.00" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V08.83.04_V08.83.00" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V08.83.04_V08.83.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI_1" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V08.83.04_V08.83.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V08.83.04_V08.83.00" />
			<DO name="OpClsPrg" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OpOpnPrg" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OpClsFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OpOpnFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XSWI_Ctl" lnClass="XSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.83.04_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.83.04_V08.83.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.83.04_V08.83.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.83.04_V08.83.00" />
			<DO name="SwTyp" type="SIPROTEC5_DOType_ENS_SwitchType_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTUV" lnClass="PTUV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOV" lnClass="PTOV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_DIS_OverreachTransferTrip" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="TxPrm" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V08.83.04_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
			<DO name="EchoWei" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="EchoWeiOp" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="DisTELESend" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_9" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" lnClass="MMTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" />
			<DO name="SupWh" type="SIPROTEC5_DOType_BCR_V08.83.04_V08.82.00" />
			<DO name="SupVArh" type="SIPROTEC5_DOType_BCR_V08.83.04_V08.82.00" />
			<DO name="DmdWh" type="SIPROTEC5_DOType_BCR_V08.83.04_V08.82.00" />
			<DO name="DmdVArh" type="SIPROTEC5_DOType_BCR_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" lnClass="MSQI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V08.83.04_V08.83.00" />
			<DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V08.83.04_V08.83.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
			<DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
			<DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
			<DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
			<DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
			<DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.83.04_V08.83.00" />
			<DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.83.04_V08.83.00" />
			<DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.83.04_V08.83.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.83.04_V08.82.00" />
			<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.83.04_V08.82.00" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.83.04_V08.82.00" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.83.04_V08.82.00" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V08.83.04_V08.40.00" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V08.83.04_V08.40.00" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="InvPhABVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="InvPhBCVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="InvPhACVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ZLIN_FB0_FGLine" lnClass="ZLIN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RFLO_SE" lnClass="RFLO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="FltZ" type="SIPROTEC5_DOType_CMV_dupd_V08.83.04_V08.82.00" />
			<DO name="FltDiskm" type="SIPROTEC5_DOType_MV_Float_dupd_V08.83.04_V08.82.00" />
			<DO name="FltLoop" type="SIPROTEC5_DOType_ENS_FltLoop_V08.83.04_V07.90.00" />
			<DO name="FltDis" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="FuseFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="DisVTSuper" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RPSB_PswBlock" lnClass="RPSB">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_V08.83.04_V07.90.00" />
			<DO name="BlkZn" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol_Stub5" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSOF" lnClass="PSOF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_10" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="Sw321TELEM2" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_11" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="Sw50BFM2" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_12" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="Sw67TELEM2" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_13" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="Sw79ARM2" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI_6" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V08.83.04_V08.83.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V08.83.04_V08.83.00" />
			<DO name="OpClsPrg" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OpClsFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres_1" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="VxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="VsynxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.83.04_V08.83.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1008" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_V08.83.04_V07.90.00" />
			<DO name="OCTimePhA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OCTimePhB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OCTimePhC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OCInstPhA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OCInstPhB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OCInstPhC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OCAnyTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V08.83.04_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_V08.83.04_V07.90.00" />
			<DO name="TripPhA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="TripPhB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="TripPhC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OpWith87TCO" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1011" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="F87M2Fail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="F87M2DCFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="LRYB0" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="RepeatDcFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="K86Bor50BFOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="TCS1Fail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="TCS2Fail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="GASAlarm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="GASLockout" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SpringCharge" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="DCSupplyFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="ACSupplyFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="CMDG1" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="CMDG2" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="CMDG3" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="CMDG4" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="Group1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Group2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Group3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Group4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare6" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare8" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare9" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare10" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="LANAFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="LANBFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="GISTroble" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="DCMcbTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="TRInterTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="VTBusTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="AcMcbTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="LRYB01" type="SIPROTEC5_DOType_DPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1012" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS6" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS8" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS9" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS10" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS11" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS12" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS13" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS14" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS15" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="CommAlarm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1013" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="ESBYG01BC" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="ESBYG02BC" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="CBBYB01BC" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="ES1BVG01INC1" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="DSBYS01BC" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="DSBYS02BC" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="CB1BVB01INC1" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="BCOperated" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="ProtOpTR1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1014" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="BZPReset" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="BusdiffOp" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="BCCBFOpBCP" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpL1M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpL1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpL2M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpL2M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpTP2M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpTP2M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpL1M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpL1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpL2M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpL2M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpTP2M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpTP2M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="CBCBFOpINC1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="ArcOpINC1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="TR1TripRCC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpTP1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpTP1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1015" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="Blockclose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="ResetBlock" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1017" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="ProtOpTR1M1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1018" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="FaultPhA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="FaultPhB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="FaultPhC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="FaultPhN" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OCEFTime" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="OCEFInst" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1019" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.83.04_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.83.04_V08.83.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.83.04_V08.83.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.83.04_V08.83.00" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.83.04_V08.82.00" />
			<DO name="SwAphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SwAphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SwAphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SwANeut" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1021" lnClass="RBRF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V08.83.04_V07.90.00" />
			<DO name="OpEx" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="OpIn" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
			<DO name="OpWith50BFCO" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RBRF_Adv_3pol_1" lnClass="RBRF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V08.83.04_V07.90.00" />
			<DO name="OpEx" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="OpIn" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1024" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="GOOSEalarm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="GOOSEAlarm2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TDIFF_Restrained" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V08.83.04_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_and_PhaseRouting_Op_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V08.83.04_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_ExtTrip" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_1ph_DOCP" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" lnClass="YPTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PHAR" lnClass="PHAR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.83.04_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSYM_VolBalSV" lnClass="SSYM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_VolSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_REF" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V08.83.04_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" />
			<DO name="OpWithREFCO" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1026" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="Sw87TM2" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1027" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="SwREFM2" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XSWI_Ctl_1" lnClass="XSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.83.04_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.83.04_V08.83.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.83.04_V08.83.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.83.04_V08.83.00" />
			<DO name="SwTyp" type="SIPROTEC5_DOType_ENS_SwitchType_V08.83.04_V07.90.00" />
			<DO name="TR1DS03Close" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="TR1DS03Open" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1033" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="BZPReset" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="BusdiffOp" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="BCCBFOpBCP" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpTP1M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpTP1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpL1M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpL1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpTP2M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpTP2M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpTP1M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpTP1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpL1M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpL1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpTP2M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpTP2M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpL2M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpL2M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1023" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="F87M2Fail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="F87M2DCFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="RepeatDcFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="K86Bor50BFOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="TCS1Fail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="TCS2Fail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="GASAlarm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="GASLockout" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="SpringCharge" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="DCSupplyFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="ACSupplyFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="CMDG1" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="CMDG2" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="CMDG3" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="CMDG4" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="Group1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Group2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Group3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Group4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare6" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare8" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare9" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="Spare10" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="LANAFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="LANBFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="GISTroble" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="DCMcbTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="TRInterTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="VTBusTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="AcMcbTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
			<DO name="LRYB01" type="SIPROTEC5_DOType_DPC_UDEF_with_dataNs_V08.83.04_V08.83.00" />
			<DO name="DPS" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1028" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="ESBYG01BC" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="ESBYG02BC" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="CBBYB01BC" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="ES1BVG01INC1" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="DSBYS01BC" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="DSBYS02BC" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="CB2BVB01INC2" type="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" />
			<DO name="BCOperated" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="ProtOpTR2M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1029" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="BZPReset" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="BusdiffOp" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="BCCBFOpBCP" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpL1M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpL1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpL2M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpL2M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpTP1M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpTP1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpL1M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpL1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpL2M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpL2M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpTP1M1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpTP1M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="CBCBFOpINC2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="ArcOpINC2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="TR2TripRCC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B1CBFOpTP2M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
			<DO name="B2CBFOpTP2M2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1032" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" />
			<DO name="ProtOpTR2M1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" />
		</LNodeType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.83.04_V08.82.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.83.04_V07.90.00" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="RO" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.83.04_V08.83.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.83.04_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.83.04_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V08.83.04_V08.40.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.83.04_V08.83.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.83.04_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.83.04_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.83.04_V07.90.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="ldNs" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_V08.83.04_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Behavior_V08.83.04_V08.30.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V08.83.04_V08.30.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V08.83.04_V08.30.00" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V08.83.04_V08.30.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.83.04_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V08.83.04_V08.30.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.83.04_V08.82.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.83.04_V08.00.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V08.83.04_V08.82.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_V08.83.04_V08.40.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPL_V08.83.04_V08.00.00" cdc="DPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="serNum" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="model" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="location" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="owner" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.83.04_V08.30.00" cdc="ENC">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V08.83.04_V08.30.00">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.83.04_V07.90.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_TSG_V08.83.04_V08.01.00" cdc="TSG">
			<DA fc="SE" name="setCal" bType="Struct" type="SIPROTEC5_DAType_CalendarTime_V08.83.04_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_V08.83.04_V07.90.00" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_V08.83.04_V08.82.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TmSrcTyp_V08.83.04_V08.01.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcTyp_V08.83.04_V08.01.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSS_V08.83.04_V07.90.00" cdc="VSS">
			<DA dchg="true" fc="ST" name="stVal" bType="VisString255" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_STS_V08.83.04_V08.82.00" cdc="STS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V08.83.04_V08.82.00" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V08.83.04_V07.90.00" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="numOfSG" bType="INT8U" />
			<DA fc="SR" name="actSG" bType="INT8U" />
			<DA fc="SR" name="editSG" bType="INT8U" />
			<DA fc="SR" name="cnfEdit" bType="BOOLEAN" />
			<DA fc="SR" name="lActTm" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CST_V08.83.04_V08.82.00" cdc="CST">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V08.83.04_V08.82.00" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V08.83.04_V07.90.00" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V08.83.04_V08.83.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_V08.83.04_V08.82.00" />
			<DA fc="CF" name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_V08.83.04_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U">
				<Val>10000</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V08.83.04_V07.90.00">
				<Val>operate-once</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<Val>1000</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.83.04_V07.90.00" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.83.04_V07.90.00" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V08.83.04_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.83.04_V08.00.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.83.04_V08.30.00" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V08.83.04_V08.30.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.83.04_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V08.83.04_V08.30.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_UDEF_with_dataNs_V08.83.04_V08.83.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_V08.83.04_V08.82.00" />
			<DA fc="CF" name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_V08.83.04_V07.90.00">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U">
				<Val>10000</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V08.83.04_V07.90.00">
				<Val>operate-once</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<Val>1000</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.83.04_V07.90.00" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.83.04_V07.90.00" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V08.83.04_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_V08.83.04_V08.00.00" cdc="ORG">
			<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V08.83.04_V07.90.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V08.83.04_V08.30.00" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.83.04_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnOff_V08.83.04_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_controllable_with_dataNs_V08.83.04_V08.83.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V08.83.04_V07.90.00">
				<Val>status-only</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V08.83.04_V07.90.00">
				<Val>operate-once</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.83.04_V07.90.00" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.83.04_V07.90.00" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V08.83.04_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_with_dataNs_V08.83.04_V07.90.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.83.04_V07.90.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_3pol_V08.83.04_V07.90.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_V08.83.04_V07.90.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_noFreeze_V08.83.04_V08.82.00" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_status_only_V08.83.04_V08.83.00" cdc="SPC">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.83.04_V07.90.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.83.04_V08.83.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.83.04_V07.90.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_V08.83.04_V07.90.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V08.83.04_V07.90.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V08.83.04_V08.83.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V08.83.04_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.83.04_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V08.83.04_V08.83.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V08.83.04_V07.90.00">
				<Val>status-only</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.83.04_V07.90.00" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.83.04_V07.90.00" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V08.83.04_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.83.04_V08.83.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_mag_V08.83.04_V08.83.00" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchType_V08.83.04_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchType_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_Pos_status_only_V08.83.04_V08.83.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.83.04_V07.90.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_external_V08.83.04_V08.00.00" cdc="ORG">
			<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" valImport="true" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.83.04_V08.82.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V08.83.04_V08.40.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V08.83.04_V08.40.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V08.83.04_V08.40.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V08.83.04_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.83.04_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V08.83.04_V08.00.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trp_V08.83.04_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.83.04_V08.82.00" cdc="SAV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V08.83.04_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.83.04_V08.82.00" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.83.04_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V08.83.04_V08.83.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V08.83.04_V07.90.00">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.83.04_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_V08.83.04_V08.82.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABC_V08.83.04_V07.90.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_OCP_DirMod_V08.83.04_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DirMod_OCP_V08.83.04_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_V08.83.04_V08.82.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V08.83.04_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingMode_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V08.83.04_V08.82.00" cdc="DPS">
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ComProxy_DPS_V08.83.04_V07.90.00" cdc="DPS">
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.83.04_V07.90.00" />
			<DA dupd="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V08.83.04_V08.83.00" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_with_visible_SIUnit_multiplier_posAfterDecPoint_V08.83.04_V08.82.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>10000</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_AutoRecSt_V08.83.04_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_AutoRecSt_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_V08.83.04_V08.83.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<Val>333</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_V08.83.04_V08.83.00" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_V08.83.04_V08.82.00" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA dupd="true" fc="ST" name="frVal" bType="INT64" />
			<DA fc="ST" name="frTm" bType="Timestamp" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
			<DA dchg="true" fc="CF" name="frEna" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
			<DA dchg="true" fc="CF" name="strTm" bType="Timestamp" valKind="RO" />
			<DA dchg="true" fc="CF" name="frPd" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="frRs" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SEQ_V08.83.04_V08.83.00" cdc="SEQ">
			<SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
			<SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
			<SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
			<DA fc="MX" name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V08.83.04_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V08.83.04_V08.83.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_FltLoop_V08.83.04_V07.90.00" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_FltLoop_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_dupd_V08.83.04_V08.82.00" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.83.04_V07.90.00" />
			<DA dupd="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_dupd_V08.83.04_V08.82.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.83.04_V07.90.00" />
			<DA dupd="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_with_dataNs_V08.83.04_V08.83.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.83.04_V07.90.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.83.04_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<Val>333</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DAType id="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00">
			<BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V08.83.04_V07.90.00" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Boolean_V08.83.04_V07.90.00">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V08.83.04_V08.30.00">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V08.83.04_V08.30.00" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V08.83.04_V08.82.00" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V08.83.04_V07.90.00" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_CalendarTime_V08.83.04_V07.90.00">
			<BDA name="occ" bType="INT16U" />
			<BDA name="occType" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Type_V08.83.04_V07.90.00" />
			<BDA name="occPer" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Period_V08.83.04_V07.90.00" />
			<BDA name="weekDay" bType="Enum" type="SIPROTEC5_EnType_Cal_WeekDay_V08.83.04_V07.90.00" />
			<BDA name="month" bType="Enum" type="SIPROTEC5_EnType_Cal_Month_V08.83.04_V07.90.00" />
			<BDA name="day" bType="INT8U" />
			<BDA name="hr" bType="INT8U" />
			<BDA name="mn" bType="INT8U" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_V08.83.04_V08.82.00">
			<BDA name="cmdQual" bType="Enum" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V08.83.04_V07.90.00">
				<Val>pulse</Val>
			</BDA>
			<BDA name="onDur" bType="INT32U">
				<Val>200</Val>
			</BDA>
			<BDA name="offDur" bType="INT32U">
				<Val>10</Val>
			</BDA>
			<BDA name="numPls" bType="INT32U">
				<Val>1</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Boolean_V08.83.04_V07.90.00">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_V08.83.04_V08.30.00">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V08.83.04_V08.30.00" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnOff_V08.83.04_V07.90.00">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V08.83.04_V07.90.00" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.83.04_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V08.83.04_V07.90.00">
			<BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V08.83.04_V07.90.00" />
			<BDA name="onDur" bType="INT32U" valKind="RO" />
			<BDA name="offDur" bType="INT32U" valKind="RO" />
			<BDA name="numPls" bType="INT32U" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_mag_V08.83.04_V07.90.00">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.83.04_V07.90.00" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.83.04_V07.90.00">
			<BDA name="f" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.83.04_V07.90.00">
			<BDA name="f" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V08.83.04_V07.90.00">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V08.83.04_V07.90.00">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_with_visible_SIUnit_multiplier_posAfterDecPoint_V08.83.04_V08.82.00">
			<BDA name="SIUnit" bType="Enum" type="SIPROTEC5_EnType_SIUnit_V08.83.04_V08.82.00" />
			<BDA name="multiplier" bType="Enum" type="SIPROTEC5_EnType_Multiplier_V08.83.04_V07.90.00" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_V08.83.04_V07.90.00">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.83.04_V07.90.00" />
			<BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.83.04_V07.90.00" />
		</DAType>
		<EnumType id="SIPROTEC5_Textlist_orCategory_V08.83.04_V07.90.00">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.83.04_V07.90.00">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Health_V08.83.04_V07.90.00">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_V08.83.04_V08.30.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V08.83.04_V08.30.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SIUnit_V08.83.04_V08.82.00">
			<EnumVal ord="-39">'</EnumVal>
			<EnumVal ord="-38">kV/mA</EnumVal>
			<EnumVal ord="-37">kA/V</EnumVal>
			<EnumVal ord="-36">ohm/m</EnumVal>
			<EnumVal ord="-35">ppm/°C</EnumVal>
			<EnumVal ord="-34">F/m</EnumVal>
			<EnumVal ord="-33">H/m</EnumVal>
			<EnumVal ord="-32">ms/kPa</EnumVal>
			<EnumVal ord="-31">kPa</EnumVal>
			<EnumVal ord="-30">ms/V</EnumVal>
			<EnumVal ord="-29">ms/K</EnumVal>
			<EnumVal ord="-28">V/s</EnumVal>
			<EnumVal ord="-27">I/Ir*s</EnumVal>
			<EnumVal ord="-26">1/week</EnumVal>
			<EnumVal ord="-25">1/d</EnumVal>
			<EnumVal ord="-24">1/h</EnumVal>
			<EnumVal ord="-23">1/min</EnumVal>
			<EnumVal ord="-22">periods</EnumVal>
			<EnumVal ord="-21">GB</EnumVal>
			<EnumVal ord="-19">cycle</EnumVal>
			<EnumVal ord="-18">mile</EnumVal>
			<EnumVal ord="-17">inch</EnumVal>
			<EnumVal ord="-16">°F</EnumVal>
			<EnumVal ord="-15">I/IrObj</EnumVal>
			<EnumVal ord="-14">MB</EnumVal>
			<EnumVal ord="-13">KB</EnumVal>
			<EnumVal ord="-12">Bytes</EnumVal>
			<EnumVal ord="-11">p.u.</EnumVal>
			<EnumVal ord="-10">day(s)</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
			<EnumVal ord="-4">F/mi</EnumVal>
			<EnumVal ord="-3">ohm/mi</EnumVal>
			<EnumVal ord="-2">F/km</EnumVal>
			<EnumVal ord="-1">ohm/km</EnumVal>
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Multiplier_V08.83.04_V07.90.00">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0" />
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V08.83.04_V07.90.00">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V08.83.04_V07.90.00">
			<EnumVal ord="0">Time</EnumVal>
			<EnumVal ord="1">WeekDay</EnumVal>
			<EnumVal ord="2">WeekOfYear</EnumVal>
			<EnumVal ord="3">DayOfMonth</EnumVal>
			<EnumVal ord="4">DayOfYear</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V08.83.04_V07.90.00">
			<EnumVal ord="0">Hour</EnumVal>
			<EnumVal ord="1">Day</EnumVal>
			<EnumVal ord="2">Week</EnumVal>
			<EnumVal ord="3">Month</EnumVal>
			<EnumVal ord="4">Year</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V08.83.04_V07.90.00">
			<EnumVal ord="1">Monday</EnumVal>
			<EnumVal ord="2">Tuesday</EnumVal>
			<EnumVal ord="3">Wednesday</EnumVal>
			<EnumVal ord="4">Thursday</EnumVal>
			<EnumVal ord="5">Friday</EnumVal>
			<EnumVal ord="6">Saturday</EnumVal>
			<EnumVal ord="7">Sunday</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Month_V08.83.04_V07.90.00">
			<EnumVal ord="1">January</EnumVal>
			<EnumVal ord="2">February</EnumVal>
			<EnumVal ord="3">March</EnumVal>
			<EnumVal ord="4">April</EnumVal>
			<EnumVal ord="5">May</EnumVal>
			<EnumVal ord="6">June</EnumVal>
			<EnumVal ord="7">July</EnumVal>
			<EnumVal ord="8">August</EnumVal>
			<EnumVal ord="9">September</EnumVal>
			<EnumVal ord="10">October</EnumVal>
			<EnumVal ord="11">November</EnumVal>
			<EnumVal ord="12">December</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcTyp_V08.83.04_V08.01.00">
			<EnumVal ord="-15">ERR</EnumVal>
			<EnumVal ord="-14">T104</EnumVal>
			<EnumVal ord="-13">T103</EnumVal>
			<EnumVal ord="-12">RTC</EnumVal>
			<EnumVal ord="-11">IEEE1588</EnumVal>
			<EnumVal ord="-10">EXTERN_SIPROTEC</EnumVal>
			<EnumVal ord="-9">MINUTE_PULS</EnumVal>
			<EnumVal ord="-8">DNP30</EnumVal>
			<EnumVal ord="-7">MODBUS</EnumVal>
			<EnumVal ord="-6">PROFIBUS</EnumVal>
			<EnumVal ord="-5">GALILEO</EnumVal>
			<EnumVal ord="-4">SYNC_BOX</EnumVal>
			<EnumVal ord="-3">DCF77</EnumVal>
			<EnumVal ord="-2">GPS</EnumVal>
			<EnumVal ord="-1">HMI</EnumVal>
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">SNTP</EnumVal>
			<EnumVal ord="3">PTP</EnumVal>
			<EnumVal ord="4">IRIG-B</EnumVal>
			<EnumVal ord="5">Substation internal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceType_V08.83.04_V08.82.00">
			<EnumVal ord="-3">CancelEditSG</EnumVal>
			<EnumVal ord="-2">None</EnumVal>
			<EnumVal ord="-1">Deprecated</EnumVal>
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Associate</EnumVal>
			<EnumVal ord="2">Abort</EnumVal>
			<EnumVal ord="3">Release</EnumVal>
			<EnumVal ord="4">GetServerDirectory</EnumVal>
			<EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
			<EnumVal ord="6">GetAllDataValues</EnumVal>
			<EnumVal ord="7">GetDataValues</EnumVal>
			<EnumVal ord="8">SetDataValues</EnumVal>
			<EnumVal ord="9">GetDataDirectory</EnumVal>
			<EnumVal ord="10">GetDataDefinition</EnumVal>
			<EnumVal ord="11">GetDataSetValues</EnumVal>
			<EnumVal ord="12">SetDataSetValues</EnumVal>
			<EnumVal ord="13">CreateDataSet</EnumVal>
			<EnumVal ord="14">DeleteDataSet</EnumVal>
			<EnumVal ord="15">GetDataSetDirectory</EnumVal>
			<EnumVal ord="16">SelectActiveSG</EnumVal>
			<EnumVal ord="17">SelectEditSG</EnumVal>
			<EnumVal ord="18">SetEditSGValue</EnumVal>
			<EnumVal ord="19">ConfirmEditSGValues</EnumVal>
			<EnumVal ord="20">GetEditSGValue</EnumVal>
			<EnumVal ord="21">GetSGCBValues</EnumVal>
			<EnumVal ord="22">Report</EnumVal>
			<EnumVal ord="23">GetBRCBValues</EnumVal>
			<EnumVal ord="24">SetBRCBValues</EnumVal>
			<EnumVal ord="25">GetURCBValues</EnumVal>
			<EnumVal ord="26">SetURCBValues</EnumVal>
			<EnumVal ord="27">GetLCBValues</EnumVal>
			<EnumVal ord="28">SetLCBValues</EnumVal>
			<EnumVal ord="29">QueryLogByTime</EnumVal>
			<EnumVal ord="30">QueryLogAfter</EnumVal>
			<EnumVal ord="31">GetLogStatusValues</EnumVal>
			<EnumVal ord="32">SendGOOSEMessage</EnumVal>
			<EnumVal ord="33">GetGoCBValues</EnumVal>
			<EnumVal ord="34">SetGoCBValues</EnumVal>
			<EnumVal ord="35">GetGoReference</EnumVal>
			<EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
			<EnumVal ord="37">SendMSVMessage</EnumVal>
			<EnumVal ord="38">GetMSVCBValues</EnumVal>
			<EnumVal ord="39">SetMSVCBValues</EnumVal>
			<EnumVal ord="40">SendUSVMessage</EnumVal>
			<EnumVal ord="41">GetUSVCBValues</EnumVal>
			<EnumVal ord="42">SetUSVCBValues</EnumVal>
			<EnumVal ord="43">Select</EnumVal>
			<EnumVal ord="44">SelectWithValue</EnumVal>
			<EnumVal ord="45">Cancel</EnumVal>
			<EnumVal ord="46">Operate</EnumVal>
			<EnumVal ord="47">CommandTermination</EnumVal>
			<EnumVal ord="48">TimeActivatedOperate</EnumVal>
			<EnumVal ord="49">GetFile</EnumVal>
			<EnumVal ord="50">SetFile</EnumVal>
			<EnumVal ord="51">DeleteFile</EnumVal>
			<EnumVal ord="52">GetFileAttributeValues</EnumVal>
			<EnumVal ord="53">TimeSynchronization</EnumVal>
			<EnumVal ord="54">InternalChange</EnumVal>
			<EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceError_V08.83.04_V07.90.00">
			<EnumVal ord="0">no-error</EnumVal>
			<EnumVal ord="1">instance-not-available</EnumVal>
			<EnumVal ord="2">instance-in-use</EnumVal>
			<EnumVal ord="3">access-violation</EnumVal>
			<EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
			<EnumVal ord="5">parameter-value-inappropriate</EnumVal>
			<EnumVal ord="6">parameter-value-inconsistent</EnumVal>
			<EnumVal ord="7">class-not-supported</EnumVal>
			<EnumVal ord="8">instance-locked-by-other-client</EnumVal>
			<EnumVal ord="9">control-must-be-selected</EnumVal>
			<EnumVal ord="10">type-conflict</EnumVal>
			<EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
			<EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V08.83.04_V07.90.00">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_V08.83.04_V07.90.00">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_sboClass_V08.83.04_V07.90.00">
			<EnumVal ord="0">operate-once</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnOff_V08.83.04_V07.90.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V08.83.04_V07.90.00">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionPhase_V08.83.04_V07.90.00">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V08.83.04_V07.90.00">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchType_V08.83.04_V07.90.00">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V08.83.04_V08.40.00">
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">2</EnumVal>
			<EnumVal ord="3">3</EnumVal>
			<EnumVal ord="4">5</EnumVal>
			<EnumVal ord="5">6</EnumVal>
			<EnumVal ord="6">10</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V08.83.04_V08.00.00">
			<EnumVal ord="1">0.05</EnumVal>
			<EnumVal ord="2">0.1</EnumVal>
			<EnumVal ord="3">0.2</EnumVal>
			<EnumVal ord="4">0.2S</EnumVal>
			<EnumVal ord="5">0.5</EnumVal>
			<EnumVal ord="6">0.5S</EnumVal>
			<EnumVal ord="7">1</EnumVal>
			<EnumVal ord="8">3</EnumVal>
			<EnumVal ord="9">5</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Trp_V08.83.04_V08.00.00">
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">P</EnumVal>
			<EnumVal ord="3">PR</EnumVal>
			<EnumVal ord="4">PX</EnumVal>
			<EnumVal ord="5">PXR</EnumVal>
			<EnumVal ord="6">TPX</EnumVal>
			<EnumVal ord="7">TPY</EnumVal>
			<EnumVal ord="8">TPZ</EnumVal>
			<EnumVal ord="9">TPE</EnumVal>
			<EnumVal ord="10">TPS</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V08.83.04_V07.90.00">
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirMod_OCP_V08.83.04_V07.90.00">
			<EnumVal ord="2">Forward</EnumVal>
			<EnumVal ord="3">Reverse</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingMode_V08.83.04_V07.90.00">
			<EnumVal ord="0">not relevant</EnumVal>
			<EnumVal ord="1">interlocked</EnumVal>
			<EnumVal ord="2">non-interlocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AutoRecSt_V08.83.04_V07.90.00">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
			<EnumVal ord="4">WaitingForTrip</EnumVal>
			<EnumVal ord="5">TripFromProtection</EnumVal>
			<EnumVal ord="6">FaultDisappeared</EnumVal>
			<EnumVal ord="7">WaitToComplete</EnumVal>
			<EnumVal ord="8">CBclosed</EnumVal>
			<EnumVal ord="9">CycleUnsuccessful</EnumVal>
			<EnumVal ord="10">Unsuccessful</EnumVal>
			<EnumVal ord="11">Aborted</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SEQtype_V08.83.04_V07.90.00">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FltLoop_V08.83.04_V07.90.00">
			<EnumVal ord="1">PhaseAtoGround</EnumVal>
			<EnumVal ord="2">PhaseBtoGround</EnumVal>
			<EnumVal ord="3">PhaseCtoGround</EnumVal>
			<EnumVal ord="4">PhaseAtoB</EnumVal>
			<EnumVal ord="5">PhaseBtoC</EnumVal>
			<EnumVal ord="6">PhaseCtoA</EnumVal>
			<EnumVal ord="7">Others</EnumVal>
			<EnumVal ord="-1">Off</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>